! PV coverage sensitivity; see manifest_nmc.json for explicit assumptions.
!-Generator IDFEditor 1.55

!-Option SortedOrder



!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.

!-      Use '!' comments if they need to be retained when using the IDFEditor.





!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========



! RefBldgMediumOfficeNew2004_Chicago.idf

!

! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility

!

! DOE Commercial Reference Building

! Medium office, new construction 90.1-2004

! Version 1.3_5.0

! EnergyPlus Version 6.0

! ASHRAE Standards 90.1-2004 and 62-1999

!

! Description:  Three story, 15 zone office building.

! Form:         Area = 4,982 m2 (53,628 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5

! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.

!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor

!               Windows: window-to-wall ratio = 33.0%, equal distribution of windows

!               Infiltration in perimeter zones only

!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).

!                              25% of full value when ventilation system on.

!

! HVAC:         Packaged MZVAV with plenum zones, gas furnace, electric reheat

!               Economizer per 90.1-2004

!

! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2) (building area method);

!               elec. plug loads = 10.76 W/m2 (1.0 W/ft2)

!               gas plug load = 0 W/m2 (0 W/ft2)

!               people = 268 total; 5.38/100 m2 (5.0/1000 ft2)

!               elevators = 2 @ 20 HP each, 91% motor efficiency

!

! Detached Shading:               None

! Daylight:                       None

! Natural Ventilation:            None

! Zonal Equipment:                None

! Air Primary Loops:              VAV with electric reheat

! Plant Loops:                    SHWSys1

! System Equipment Autosize:      Yes

! Purchased Cooling:              None

! Purchased Heating:              None

! Coils:                          Coil:Cooling:DX:TwoSpeed; Coil:Heating:Fuel; Coil:Heating:Electric

! Pumps:                          Yes

! Boilers:                        None

! Chillers:                       None

!***** NOTICE *****

!***** The Reference Buildings were prepared as an account of work sponsored by an *****

!***** agency of the United States government. Neither the United States *****

!***** government nor any agency thereof, nor any of their employees, makes *****

!***** any warranty, express or implied, or assumes any legal liability or *****

!***** responsibility for the accuracy, completeness, or usefulness of any *****

!***** information, apparatus, product, or process disclosed, or represents *****

!***** that its use would not infringe privately owned rights. Reference *****

!***** herein to any specific commercial product, process, or service by *****

!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****

!***** constitute or imply its endorsement, recommendation, or favoring by *****

!***** the United States government or any agency thereof. The views and *****

!***** opinions of authors expressed herein do not necessarily state or *****

!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Reference Buildings imposes the following obligations *****

!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****

!***** any publication(s) that that result from the use of Reference Buildings. *****

!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****

!***** advertising or publicity that implies endorsement or promotion of any *****

!***** products, services or commercial entities. *****

! Reference citation for the Commercial Reference Buildings:

! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;

! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;

! Yazdanian, M.; Crawley, D. (2010).

! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.

! Washington, DC: U.S. Department of Energy, Energy Efficiency and

! Renewable Energy, Office of Building Technologies.

! ***GENERAL SIMULATION PARAMETERS***

! Number of Zones: 18

Version,

    25.2;                    !- Version Identifier





!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========



SimulationControl,

    YES,                     !- Do Zone Sizing Calculation

    YES,                     !- Do System Sizing Calculation

    YES,                     !- Do Plant Sizing Calculation

    YES,                     !- Run Simulation for Sizing Periods

    Yes,                     !- Run Simulation for Weather File Run Periods

    No,                      !- Do HVAC Sizing Simulation for Sizing Periods

    1;                       !- Maximum Number of HVAC Sizing Simulation Passes





!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========



Building,

    Ref Bldg Medium Office New2004_v1.3_5.0,  !- Name

    0.0000,                  !- North Axis {deg}

    City,                    !- Terrain

    0.0400,                  !- Loads Convergence Tolerance Value {W}

    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}

    FullInteriorAndExterior, !- Solar Distribution

    25,                      !- Maximum Number of Warmup Days

    6;                       !- Minimum Number of Warmup Days





!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========



ShadowCalculation,

    PolygonClipping,         !- Shading Calculation Method

    Periodic,                !- Shading Calculation Update Frequency Method

    7,                       !- Shading Calculation Update Frequency

    15000;                   !- Maximum Figures in Shadow Overlap Calculations





!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========



! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,

    TARP;                    !- Algorithm





!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========



SurfaceConvectionAlgorithm:Outside,

    DOE-2;                   !- Algorithm





!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========



HeatBalanceAlgorithm,

    ConductionTransferFunction,  !- Algorithm

    200.0000;                !- Surface Temperature Upper Limit {C}





!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========



ZoneAirHeatBalanceAlgorithm,

    AnalyticalSolution,      !- Algorithm

    ;                        !- Do Space Heat Balance for Sizing





!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========



Timestep,

    6;                       !- Number of Timesteps per Hour





!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========



ConvergenceLimits,

    2,                       !- Minimum System Timestep {minutes}

    25;                      !- Maximum HVAC Iterations





!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========



! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw

Site:Location,

    USA IL-CHICAGO-OHARE,    !- Name

    41.77,                   !- Latitude {deg}

    -87.75,                  !- Longitude {deg}

    -6.00,                   !- Time Zone {hr}

    190;                     !- Elevation {m}





!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========



! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,

    CHICAGO Ann Htg 99.6% Condns DB,  !- Name

    1,                       !- Month

    21,                      !- Day of Month

    WinterDesignDay,         !- Day Type

    -20.6,                   !- Maximum Dry-Bulb Temperature {C}

    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}

    ,                        !- Dry-Bulb Temperature Range Modifier Type

    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name

    Wetbulb,                 !- Humidity Condition Type

    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

    ,                        !- Humidity Condition Day Schedule Name

    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}

    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}

    99063.,                  !- Barometric Pressure {Pa}

    4.9,                     !- Wind Speed {m/s}

    270,                     !- Wind Direction {deg}

    No,                      !- Rain Indicator

    No,                      !- Snow Indicator

    No,                      !- Daylight Saving Time Indicator

    ASHRAEClearSky,          !- Solar Model Indicator

    ,                        !- Beam Solar Day Schedule Name

    ,                        !- Diffuse Solar Day Schedule Name

    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

    0.00;                    !- Sky Clearness



! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,

    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name

    7,                       !- Month

    21,                      !- Day of Month

    SummerDesignDay,         !- Day Type

    31.2,                    !- Maximum Dry-Bulb Temperature {C}

    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}

    ,                        !- Dry-Bulb Temperature Range Modifier Type

    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name

    Wetbulb,                 !- Humidity Condition Type

    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

    ,                        !- Humidity Condition Day Schedule Name

    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}

    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}

    99063.,                  !- Barometric Pressure {Pa}

    5.3,                     !- Wind Speed {m/s}

    230,                     !- Wind Direction {deg}

    No,                      !- Rain Indicator

    No,                      !- Snow Indicator

    No,                      !- Daylight Saving Time Indicator

    ASHRAEClearSky,          !- Solar Model Indicator

    ,                        !- Beam Solar Day Schedule Name

    ,                        !- Diffuse Solar Day Schedule Name

    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

    1.00;                    !- Sky Clearness





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========



RunPeriod,

    annual,                  !- Name

    1,                       !- Begin Month

    1,                       !- Begin Day of Month

    ,                        !- Begin Year

    12,                      !- End Month

    31,                      !- End Day of Month

    ,                        !- End Year

    Sunday,                  !- Day of Week for Start Day

    No,                      !- Use Weather File Holidays and Special Days

    No,                      !- Use Weather File Daylight Saving Period

    No,                      !- Apply Weekend Holiday Rule

    Yes,                     !- Use Weather File Rain Indicators

    Yes;                     !- Use Weather File Snow Indicators





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========



RunPeriodControl:SpecialDays,

    New Years Day,           !- Name

    January 1,               !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Veterans Day,            !- Name

    November 11,             !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Christmas,               !- Name

    December 25,             !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Independence Day,        !- Name

    July 4,                  !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    MLK Day,                 !- Name

    3rd Monday in January,   !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Presidents Day,          !- Name

    3rd Monday in February,  !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Memorial Day,            !- Name

    Last Monday in May,      !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Labor Day,               !- Name

    1st Monday in September, !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Columbus Day,            !- Name

    2nd Monday in October,   !- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type



RunPeriodControl:SpecialDays,

    Thanksgiving,            !- Name

    4th Thursday in November,!- Start Date

    1,                       !- Duration {days}

    Holiday;                 !- Special Day Type





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========



! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,

    2nd Sunday in March,     !- Start Date

    1st Sunday in November;  !- End Date





!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========



Site:GroundTemperature:BuildingSurface,

    19.527,                  !- January Ground Temperature {C}

    19.502,                  !- February Ground Temperature {C}

    19.536,                  !- March Ground Temperature {C}

    19.598,                  !- April Ground Temperature {C}

    20.002,                  !- May Ground Temperature {C}

    21.640,                  !- June Ground Temperature {C}

    22.225,                  !- July Ground Temperature {C}

    22.375,                  !- August Ground Temperature {C}

    21.449,                  !- September Ground Temperature {C}

    20.121,                  !- October Ground Temperature {C}

    19.802,                  !- November Ground Temperature {C}

    19.633;                  !- December Ground Temperature {C}





!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========



Site:WaterMainsTemperature,

    CORRELATION,             !- Calculation Method

    ,                        !- Temperature Schedule Name

    9.69,                    !- Annual Average Outdoor Air Temperature {C}

    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}





!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========



! ***SCHEDULE TYPES***

ScheduleTypeLimits,

    Any Number;              !- Name



ScheduleTypeLimits,

    Fraction,                !- Name

    0.0,                     !- Lower Limit Value

    1.0,                     !- Upper Limit Value

    CONTINUOUS;              !- Numeric Type



ScheduleTypeLimits,

    Temperature,             !- Name

    -60,                     !- Lower Limit Value

    200,                     !- Upper Limit Value

    CONTINUOUS;              !- Numeric Type



ScheduleTypeLimits,

    On/Off,                  !- Name

    0,                       !- Lower Limit Value

    1,                       !- Upper Limit Value

    DISCRETE;                !- Numeric Type



ScheduleTypeLimits,

    Control Type,            !- Name

    0,                       !- Lower Limit Value

    4,                       !- Upper Limit Value

    DISCRETE;                !- Numeric Type



ScheduleTypeLimits,

    Humidity,                !- Name

    10,                      !- Lower Limit Value

    90,                      !- Upper Limit Value

    CONTINUOUS;              !- Numeric Type



ScheduleTypeLimits,

    Number;                  !- Name





!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========



! ***ALWAYS ON SCHEDULE***

Schedule:Compact,

    ALWAYS_ON,               !- Name

    On/Off,                  !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    1;                       !- Field 4



! ***INTERNAL GAINS SCHEDULES***

Schedule:Compact,

    ACTIVITY_SCH,            !- Name

    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    120.;                    !- Field 4



Schedule:Compact,

    AIR_VELO_SCH,            !- Name

    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    0.2;                     !- Field 4



Schedule:Compact,

    BLDG_ELEVATORS,          !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 07:00,            !- Field 3

    0.0,                     !- Field 4

    Until: 08:00,            !- Field 5

    0.35,                    !- Field 6

    Until: 09:00,            !- Field 7

    0.69,                    !- Field 8

    Until: 10:00,            !- Field 9

    0.43,                    !- Field 10

    Until: 11:00,            !- Field 11

    0.37,                    !- Field 12

    Until: 12:00,            !- Field 13

    0.43,                    !- Field 14

    Until: 13:00,            !- Field 15

    0.58,                    !- Field 16

    Until: 14:00,            !- Field 17

    0.48,                    !- Field 18

    Until: 15:00,            !- Field 19

    0.37,                    !- Field 20

    Until: 16:00,            !- Field 21

    0.37,                    !- Field 22

    Until: 17:00,            !- Field 23

    0.46,                    !- Field 24

    Until: 18:00,            !- Field 25

    0.62,                    !- Field 26

    Until: 19:00,            !- Field 27

    0.12,                    !- Field 28

    Until: 20:00,            !- Field 29

    0.04,                    !- Field 30

    Until: 21:00,            !- Field 31

    0.04,                    !- Field 32

    Until: 24:00,            !- Field 33

    0.00,                    !- Field 34

    For: Saturday WinterDesignDay,  !- Field 35

    Until: 07:00,            !- Field 36

    0.0,                     !- Field 37

    Until: 08:00,            !- Field 38

    0.16,                    !- Field 39

    Until: 09:00,            !- Field 40

    0.14,                    !- Field 41

    Until: 10:00,            !- Field 42

    0.21,                    !- Field 43

    Until: 11:00,            !- Field 44

    0.18,                    !- Field 45

    Until: 12:00,            !- Field 46

    0.25,                    !- Field 47

    Until: 13:00,            !- Field 48

    0.21,                    !- Field 49

    Until: 14:00,            !- Field 50

    0.13,                    !- Field 51

    Until: 15:00,            !- Field 52

    0.08,                    !- Field 53

    Until: 16:00,            !- Field 54

    0.04,                    !- Field 55

    Until: 17:00,            !- Field 56

    0.05,                    !- Field 57

    Until: 18:00,            !- Field 58

    0.06,                    !- Field 59

    Until: 24:00,            !- Field 60

    0.00,                    !- Field 61

    For: Sunday Holidays AllOtherDays,  !- Field 62

    Until: 24:00,            !- Field 63

    0.0;                     !- Field 64



Schedule:Compact,

    BLDG_OCC_SCH,            !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: SummerDesignDay,    !- Field 2

    Until: 06:00,            !- Field 3

    0.0,                     !- Field 4

    Until: 22:00,            !- Field 5

    1.0,                     !- Field 6

    Until: 24:00,            !- Field 7

    0.05,                    !- Field 8

    For: Weekdays,           !- Field 9

    Until: 06:00,            !- Field 10

    0.0,                     !- Field 11

    Until: 07:00,            !- Field 12

    0.1,                     !- Field 13

    Until: 08:00,            !- Field 14

    0.2,                     !- Field 15

    Until: 12:00,            !- Field 16

    0.95,                    !- Field 17

    Until: 13:00,            !- Field 18

    0.5,                     !- Field 19

    Until: 17:00,            !- Field 20

    0.95,                    !- Field 21

    Until: 18:00,            !- Field 22

    0.7,                     !- Field 23

    Until: 20:00,            !- Field 24

    0.4,                     !- Field 25

    Until: 22:00,            !- Field 26

    0.1,                     !- Field 27

    Until: 24:00,            !- Field 28

    0.05,                    !- Field 29

    For: Saturday,           !- Field 30

    Until: 06:00,            !- Field 31

    0.0,                     !- Field 32

    Until: 08:00,            !- Field 33

    0.1,                     !- Field 34

    Until: 14:00,            !- Field 35

    0.5,                     !- Field 36

    Until: 17:00,            !- Field 37

    0.1,                     !- Field 38

    Until: 24:00,            !- Field 39

    0.0,                     !- Field 40

    For: AllOtherDays,       !- Field 41

    Until: 24:00,            !- Field 42

    0.0;                     !- Field 43



Schedule:Compact,

    BLDG_LIGHT_SCH,          !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays,           !- Field 2

    Until: 05:00,            !- Field 3

    0.05,                    !- Field 4

    Until: 07:00,            !- Field 5

    0.1,                     !- Field 6

    Until: 08:00,            !- Field 7

    0.3,                     !- Field 8

    Until: 17:00,            !- Field 9

    0.9,                     !- Field 10

    Until: 18:00,            !- Field 11

    0.7,                     !- Field 12

    Until: 20:00,            !- Field 13

    0.5,                     !- Field 14

    Until: 22:00,            !- Field 15

    0.3,                     !- Field 16

    Until: 23:00,            !- Field 17

    0.1,                     !- Field 18

    Until: 24:00,            !- Field 19

    0.05,                    !- Field 20

    For: Saturday,           !- Field 21

    Until: 06:00,            !- Field 22

    0.05,                    !- Field 23

    Until: 08:00,            !- Field 24

    0.1,                     !- Field 25

    Until: 14:00,            !- Field 26

    0.5,                     !- Field 27

    Until: 17:00,            !- Field 28

    0.15,                    !- Field 29

    Until: 24:00,            !- Field 30

    0.05,                    !- Field 31

    For: SummerDesignDay,    !- Field 32

    Until: 24:00,            !- Field 33

    1.0,                     !- Field 34

    For: WinterDesignDay,    !- Field 35

    Until: 24:00,            !- Field 36

    0.0,                     !- Field 37

    For: AllOtherDays,       !- Field 38

    Until: 24:00,            !- Field 39

    0.05;                    !- Field 40



Schedule:Compact,

    BLDG_EQUIP_SCH,          !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays,           !- Field 2

    Until: 08:00,            !- Field 3

    0.40,                    !- Field 4

    Until: 12:00,            !- Field 5

    0.90,                    !- Field 6

    Until: 13:00,            !- Field 7

    0.80,                    !- Field 8

    Until: 17:00,            !- Field 9

    0.90,                    !- Field 10

    Until: 18:00,            !- Field 11

    0.80,                    !- Field 12

    Until: 20:00,            !- Field 13

    0.60,                    !- Field 14

    Until: 22:00,            !- Field 15

    0.50,                    !- Field 16

    Until: 24:00,            !- Field 17

    0.40,                    !- Field 18

    For: Saturday,           !- Field 19

    Until: 06:00,            !- Field 20

    0.30,                    !- Field 21

    Until: 08:00,            !- Field 22

    0.4,                     !- Field 23

    Until: 14:00,            !- Field 24

    0.5,                     !- Field 25

    Until: 17:00,            !- Field 26

    0.35,                    !- Field 27

    Until: 24:00,            !- Field 28

    0.30,                    !- Field 29

    For: SummerDesignDay,    !- Field 30

    Until: 24:00,            !- Field 31

    1.0,                     !- Field 32

    For: WinterDesignDay,    !- Field 33

    Until: 24:00,            !- Field 34

    0.0,                     !- Field 35

    For: AllOtherDays,       !- Field 36

    Until: 24:00,            !- Field 37

    0.30;                    !- Field 38



Schedule:Compact,

    CLOTHING_SCH,            !- Name

    Any Number,              !- Schedule Type Limits Name

    Through: 04/30,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    1.0,                     !- Field 4

    Through: 09/30,          !- Field 5

    For: AllDays,            !- Field 6

    Until: 24:00,            !- Field 7

    0.5,                     !- Field 8

    Through: 12/31,          !- Field 9

    For: AllDays,            !- Field 10

    Until: 24:00,            !- Field 11

    1.0;                     !- Field 12



Schedule:Compact,

    INFIL_QUARTER_ON_SCH,    !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 06:00,            !- Field 3

    1.0,                     !- Field 4

    Until: 22:00,            !- Field 5

    0.25,                    !- Field 6

    Until: 24:00,            !- Field 7

    1.0,                     !- Field 8

    For: Saturday WinterDesignDay,  !- Field 9

    Until: 06:00,            !- Field 10

    1.0,                     !- Field 11

    Until: 18:00,            !- Field 12

    0.25,                    !- Field 13

    Until: 24:00,            !- Field 14

    1.0,                     !- Field 15

    For: Sunday Holidays AllOtherDays,  !- Field 16

    Until: 24:00,            !- Field 17

    1.0;                     !- Field 18



Schedule:Compact,

    WORK_EFF_SCH,            !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    0.0;                     !- Field 4



! ***SCHEDULES***

Schedule:Compact,

    Dual Zone Control Type Sched,  !- Name

    Control Type,            !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    4;                       !- Field 4



Schedule:Compact,

    CLGSETP_SCH,             !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 06:00,            !- Field 3

    26.7,                    !- Field 4

    Until: 22:00,            !- Field 5

    24.0,                    !- Field 6

    Until: 24:00,            !- Field 7

    26.7,                    !- Field 8

    For: Saturday,           !- Field 9

    Until: 06:00,            !- Field 10

    26.7,                    !- Field 11

    Until: 18:00,            !- Field 12

    24.0,                    !- Field 13

    Until: 24:00,            !- Field 14

    26.7,                    !- Field 15

    For WinterDesignDay,     !- Field 16

    Until: 24:00,            !- Field 17

    26.7,                    !- Field 18

    For: AllOtherDays,       !- Field 19

    Until: 24:00,            !- Field 20

    26.7;                    !- Field 21



Schedule:Compact,

    HTGSETP_SCH,             !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays,           !- Field 2

    Until: 06:00,            !- Field 3

    15.6,                    !- Field 4

    Until: 22:00,            !- Field 5

    21.0,                    !- Field 6

    Until: 24:00,            !- Field 7

    15.6,                    !- Field 8

    For SummerDesignDay,     !- Field 9

    Until: 24:00,            !- Field 10

    15.6,                    !- Field 11

    For: Saturday,           !- Field 12

    Until: 06:00,            !- Field 13

    15.6,                    !- Field 14

    Until: 18:00,            !- Field 15

    21.0,                    !- Field 16

    Until: 24:00,            !- Field 17

    15.6,                    !- Field 18

    For: WinterDesignDay,    !- Field 19

    Until: 24:00,            !- Field 20

    21.0,                    !- Field 21

    For: AllOtherDays,       !- Field 22

    Until: 24:00,            !- Field 23

    15.6;                    !- Field 24



Schedule:Compact,

    HVACOperationSchd,       !- Name

    On/Off,                  !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 06:00,            !- Field 3

    0.0,                     !- Field 4

    Until: 22:00,            !- Field 5

    1.0,                     !- Field 6

    Until: 24:00,            !- Field 7

    0.0,                     !- Field 8

    For: Saturday WinterDesignDay,  !- Field 9

    Until: 06:00,            !- Field 10

    0.0,                     !- Field 11

    Until: 18:00,            !- Field 12

    1.0,                     !- Field 13

    Until: 24:00,            !- Field 14

    0.0,                     !- Field 15

    For: AllOtherDays,       !- Field 16

    Until: 24:00,            !- Field 17

    0.0;                     !- Field 18



Schedule:Compact,

    MinOA_MotorizedDamper_Sched,  !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 07:00,            !- Field 3

    0.0,                     !- Field 4

    Until: 22:00,            !- Field 5

    1.0,                     !- Field 6

    Until: 24:00,            !- Field 7

    0.0,                     !- Field 8

    For: Saturday WinterDesignDay,  !- Field 9

    Until: 07:00,            !- Field 10

    0.0,                     !- Field 11

    Until: 18:00,            !- Field 12

    1.0,                     !- Field 13

    Until: 24:00,            !- Field 14

    0.0,                     !- Field 15

    For: AllOtherDays,       !- Field 16

    Until: 24:00,            !- Field 17

    0.0;                     !- Field 18



Schedule:Compact,

    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    12.8;                    !- Field 4



! ***SWH SCHEDULES***

Schedule:Compact,

    BLDG_SWH_SCH,            !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: Weekdays SummerDesignDay,  !- Field 2

    Until: 05:00,            !- Field 3

    0.05,                    !- Field 4

    Until: 06:00,            !- Field 5

    0.08,                    !- Field 6

    Until: 07:00,            !- Field 7

    0.07,                    !- Field 8

    Until: 08:00,            !- Field 9

    0.19,                    !- Field 10

    Until: 09:00,            !- Field 11

    0.35,                    !- Field 12

    Until: 10:00,            !- Field 13

    0.38,                    !- Field 14

    Until: 11:00,            !- Field 15

    0.39,                    !- Field 16

    Until: 12:00,            !- Field 17

    0.47,                    !- Field 18

    Until: 13:00,            !- Field 19

    0.57,                    !- Field 20

    Until: 14:00,            !- Field 21

    0.54,                    !- Field 22

    Until: 15:00,            !- Field 23

    0.34,                    !- Field 24

    Until: 16:00,            !- Field 25

    0.33,                    !- Field 26

    Until: 17:00,            !- Field 27

    0.44,                    !- Field 28

    Until: 18:00,            !- Field 29

    0.26,                    !- Field 30

    Until: 19:00,            !- Field 31

    0.21,                    !- Field 32

    Until: 20:00,            !- Field 33

    0.15,                    !- Field 34

    Until: 21:00,            !- Field 35

    0.17,                    !- Field 36

    Until: 22:00,            !- Field 37

    0.08,                    !- Field 38

    Until: 24:00,            !- Field 39

    0.05,                    !- Field 40

    For: Saturday WinterDesignDay,  !- Field 41

    Until: 05:00,            !- Field 42

    0.05,                    !- Field 43

    Until: 06:00,            !- Field 44

    0.08,                    !- Field 45

    Until: 07:00,            !- Field 46

    0.07,                    !- Field 47

    Until: 08:00,            !- Field 48

    0.11,                    !- Field 49

    Until: 09:00,            !- Field 50

    0.15,                    !- Field 51

    Until: 10:00,            !- Field 52

    0.21,                    !- Field 53

    Until: 11:00,            !- Field 54

    0.19,                    !- Field 55

    Until: 12:00,            !- Field 56

    0.23,                    !- Field 57

    Until: 13:00,            !- Field 58

    0.20,                    !- Field 59

    Until: 14:00,            !- Field 60

    0.19,                    !- Field 61

    Until: 15:00,            !- Field 62

    0.15,                    !- Field 63

    Until: 16:00,            !- Field 64

    0.13,                    !- Field 65

    Until: 17:00,            !- Field 66

    0.14,                    !- Field 67

    Until: 21:00,            !- Field 68

    0.07,                    !- Field 69

    Until: 22:00,            !- Field 70

    0.09,                    !- Field 71

    Until: 24:00,            !- Field 72

    0.05,                    !- Field 73

    For: Sunday Holidays AllOtherDays,  !- Field 74

    Until: 05:00,            !- Field 75

    0.04,                    !- Field 76

    Until: 06:00,            !- Field 77

    0.07,                    !- Field 78

    Until: 11:00,            !- Field 79

    0.04,                    !- Field 80

    Until: 13:00,            !- Field 81

    0.06,                    !- Field 82

    Until: 14:00,            !- Field 83

    0.09,                    !- Field 84

    Until: 15:00,            !- Field 85

    0.06,                    !- Field 86

    Until: 21:00,            !- Field 87

    0.04,                    !- Field 88

    Until: 22:00,            !- Field 89

    0.07,                    !- Field 90

    Until: 24:00,            !- Field 91

    0.04;                    !- Field 92



Schedule:Compact,

    Water Equipment Latent fract sched,  !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    0.05;                    !- Field 4



Schedule:Compact,

    Water Equipment Sensible fract sched,  !- Name

    Fraction,                !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    0.2;                     !- Field 4



Schedule:Compact,

    Water Equipment Hot Supply Temp Sched,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    43.3;                    !- Field 4



Schedule:Compact,

    Water Equipment Temp Sched,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    43.3;                    !- Field 4



Schedule:Compact,

    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    22.0;                    !- Field 4



Schedule:Compact,

    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    60.0;                    !- Field 4



Schedule:Compact,

    SWHSys1-Loop-Temp-Schedule,  !- Name

    Temperature,             !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1

    For: AllDays,            !- Field 2

    Until: 24:00,            !- Field 3

    60.0;                    !- Field 4





!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========



Material,

    Steel Frame NonRes Wall Insulation,  !- Name

    MediumRough,             !- Roughness

    0.0870564552646045,      !- Thickness {m}

    0.049,                   !- Conductivity {W/m-K}

    265.0000,                !- Density {kg/m3}

    836.8000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



Material,

    IEAD NonRes Roof Insulation,  !- Name

    MediumRough,             !- Roughness

    0.127338688569477,       !- Thickness {m}

    0.049,                   !- Conductivity {W/m-K}

    265.0000,                !- Density {kg/m3}

    836.8000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



Material,

    Std Wood 6inch,          !- Name

    MediumSmooth,            !- Roughness

    0.15,                    !- Thickness {m}

    0.12,                    !- Conductivity {W/m-K}

    540.0000,                !- Density {kg/m3}

    1210,                    !- Specific Heat {J/kg-K}

    0.9000000,               !- Thermal Absorptance

    0.7000000,               !- Solar Absorptance

    0.7000000;               !- Visible Absorptance



Material,

    Wood Siding,             !- Name

    MediumSmooth,            !- Roughness

    0.0100,                  !- Thickness {m}

    0.1100,                  !- Conductivity {W/m-K}

    544.6200,                !- Density {kg/m3}

    1210.0000,               !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7800,                  !- Solar Absorptance

    0.7800;                  !- Visible Absorptance



Material,

    1/2IN Gypsum,            !- Name

    Smooth,                  !- Roughness

    0.0127,                  !- Thickness {m}

    0.1600,                  !- Conductivity {W/m-K}

    784.9000,                !- Density {kg/m3}

    830.0000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.9200,                  !- Solar Absorptance

    0.9200;                  !- Visible Absorptance



Material,

    1IN Stucco,              !- Name

    Smooth,                  !- Roughness

    0.0253,                  !- Thickness {m}

    0.6918,                  !- Conductivity {W/m-K}

    1858.0000,               !- Density {kg/m3}

    837.0000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.9200,                  !- Solar Absorptance

    0.9200;                  !- Visible Absorptance



Material,

    8IN CONCRETE HW,         !- Name

    Rough,                   !- Roughness

    0.2032,                  !- Thickness {m}

    1.3110,                  !- Conductivity {W/m-K}

    2240.0000,               !- Density {kg/m3}

    836.8000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



Material,

    Metal Siding,            !- Name

    Smooth,                  !- Roughness

    0.0015,                  !- Thickness {m}

    44.9600,                 !- Conductivity {W/m-K}

    7688.8600,               !- Density {kg/m3}

    410.0000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.2000,                  !- Solar Absorptance

    0.2000;                  !- Visible Absorptance



Material,

    HW CONCRETE,             !- Name

    Rough,                   !- Roughness

    0.1016,                  !- Thickness {m}

    1.3110,                  !- Conductivity {W/m-K}

    2240.0000,               !- Density {kg/m3}

    836.8000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



Material,

    Roof Membrane,           !- Name

    VeryRough,               !- Roughness

    0.0095,                  !- Thickness {m}

    0.1600,                  !- Conductivity {W/m-K}

    1121.2900,               !- Density {kg/m3}

    1460.0000,               !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



Material,

    Metal Decking,           !- Name

    MediumSmooth,            !- Roughness

    0.0015,                  !- Thickness {m}

    45.0060,                 !- Conductivity {W/m-K}

    7680.0000,               !- Density {kg/m3}

    418.4000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.3000;                  !- Visible Absorptance



Material,

    Metal Roofing,           !- Name

    MediumSmooth,            !- Roughness

    0.0015,                  !- Thickness {m}

    45.0060,                 !- Conductivity {W/m-K}

    7680.0000,               !- Density {kg/m3}

    418.4000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.3000;                  !- Visible Absorptance



Material,

    MAT-CC05 4 HW CONCRETE,  !- Name

    Rough,                   !- Roughness

    0.1016,                  !- Thickness {m}

    1.3110,                  !- Conductivity {W/m-K}

    2240.0000,               !- Density {kg/m3}

    836.8000,                !- Specific Heat {J/kg-K}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.7000;                  !- Visible Absorptance



! Acoustic tile for drop ceiling

Material,

    Std AC02,                !- Name

    MediumSmooth,            !- Roughness

    1.2700000E-02,           !- Thickness {m}

    5.7000000E-02,           !- Conductivity {W/m-K}

    288.0000,                !- Density {kg/m3}

    1339.000,                !- Specific Heat {J/kg-K}

    0.9000000,               !- Thermal Absorptance

    0.7000000,               !- Solar Absorptance

    0.2000000;               !- Visible Absorptance





!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========



Material:NoMass,

    CP02 CARPET PAD,         !- Name

    VeryRough,               !- Roughness

    0.2165,                  !- Thermal Resistance {m2-K/W}

    0.9000,                  !- Thermal Absorptance

    0.7000,                  !- Solar Absorptance

    0.8000;                  !- Visible Absorptance



Material:NoMass,

    MAT-AIR-WALL,            !- Name

    Rough,                   !- Roughness

    0.2079491,               !- Thermal Resistance {m2-K/W}

    0.9,                     !- Thermal Absorptance

    0.7;                     !- Solar Absorptance





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========



WindowMaterial:SimpleGlazingSystem,

    NonRes Fixed Assembly Window,  !- Name

    3.23646,                 !- U-Factor {W/m2-K}

    0.39;                    !- Solar Heat Gain Coefficient





!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========



! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls

Construction,

    Steel Frame Non-res Ext Wall,  !- Name

    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation,  !- Layer 2

    1/2IN Gypsum;            !- Layer 3



! Roof

Construction,

    IEAD Non-res Roof,       !- Name

    Roof Membrane,           !- Outside Layer

    IEAD NonRes Roof Insulation,  !- Layer 2

    Metal Decking;           !- Layer 3



! Slab on grade, unheated

Construction,

    ext-slab,                !- Name

    HW CONCRETE,             !- Outside Layer

    CP02 CARPET PAD;         !- Layer 2



! Interior Walls

Construction,

    int-walls,               !- Name

    1/2IN Gypsum,            !- Outside Layer

    1/2IN Gypsum;            !- Layer 2



! Interior Floors

Construction,

    INT-FLOOR-TOPSIDE,       !- Name

    MAT-CC05 4 HW CONCRETE,  !- Outside Layer

    CP02 CARPET PAD;         !- Layer 2



Construction,

    INT-FLOOR-UNDERSIDE,     !- Name

    CP02 CARPET PAD,         !- Outside Layer

    MAT-CC05 4 HW CONCRETE;  !- Layer 2



! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,

    Window Non-res Fixed,    !- Name

    NonRes Fixed Assembly Window;  !- Outside Layer



! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,

    DropCeiling,             !- Name

    Std AC02;                !- Outside Layer



Construction,

    InteriorFurnishings,     !- Name

    Std Wood 6inch;          !- Outside Layer





!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========



! ***GEOMETRY RULES***

GlobalGeometryRules,

    UpperLeftCorner,         !- Starting Vertex Position

    Counterclockwise,        !- Vertex Entry Direction

    Relative,                !- Coordinate System

    Relative;                !- Daylighting Reference Point Coordinate System





!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========



! ZONE LIST:

! Core_bottom

! Core_mid

! Core_top

! FirstFloor_Plenum

! MidFloor_Plenum

! Perimeter_bot_ZN_1

! Perimeter_bot_ZN_2

! Perimeter_bot_ZN_3

! Perimeter_bot_ZN_4

! Perimeter_mid_ZN_1

! Perimeter_mid_ZN_2

! Perimeter_mid_ZN_3

! Perimeter_mid_ZN_4

! Perimeter_top_ZN_1

! Perimeter_top_ZN_2

! Perimeter_top_ZN_3

! Perimeter_top_ZN_4

! TopFloor_Plenum

! ***ZONES***

Zone,

    Core_bottom,             !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Core_mid,                !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Core_top,                !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    FirstFloor_Plenum,       !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    No;                      !- Part of Total Floor Area



Zone,

    MidFloor_Plenum,         !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    No;                      !- Part of Total Floor Area



Zone,

    Perimeter_bot_ZN_1,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_bot_ZN_2,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_bot_ZN_3,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_bot_ZN_4,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_mid_ZN_1,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_mid_ZN_2,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_mid_ZN_3,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_mid_ZN_4,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_top_ZN_1,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_top_ZN_2,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_top_ZN_3,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    Perimeter_top_ZN_4,      !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    Yes;                     !- Part of Total Floor Area



Zone,

    TopFloor_Plenum,         !- Name

    0.0000,                  !- Direction of Relative North {deg}

    0.0000,                  !- X Origin {m}

    0.0000,                  !- Y Origin {m}

    0.0000,                  !- Z Origin {m}

    1,                       !- Type

    1,                       !- Multiplier

    ,                        !- Ceiling Height {m}

    ,                        !- Volume {m3}

    autocalculate,           !- Floor Area {m2}

    ,                        !- Zone Inside Convection Algorithm

    ,                        !- Zone Outside Convection Algorithm

    No;                      !- Part of Total Floor Area





!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========



! ***WALLS***

BuildingSurface:Detailed,

    Building_Roof,           !- Name

    Roof,                    !- Surface Type

    IEAD Non-res Roof,       !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    11.8872,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    11.8872,                 !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    11.8872,                 !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    11.8872;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bot_ZN_5_Floor,     !- Name

    Floor,                   !- Surface Type

    ext-slab,                !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Ground,                  !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    0.0000,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    0.0000;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bot_ZN_5_Wall_East, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bot_ZN_5_Wall_North,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bot_ZN_5_Wall_South,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bot_ZN_5_Wall_West, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_bottom_ceiling,     !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Core_bottom,             !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ZN_5_Floor,     !- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ZN_5_Wall_East, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ZN_5_Wall_North,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ZN_5_Wall_South,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ZN_5_Wall_West, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_mid_ceiling,        !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Core_mid,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Ceiling,   !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    TopFloor_Plenum_Floor_5, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Floor,     !- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Wall_East, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Wall_North,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Wall_South,!- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Core_top_ZN_5_Wall_West, !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Core_top,                !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Ceiling_1,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Ceiling_2,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Ceiling_3,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Ceiling_4,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Ceiling_5,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Floor_1,  !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Floor_2,  !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Floor_3,  !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Floor_4,  !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    FirstFloor_Plenum_Floor_5,  !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_bottom_ceiling,     !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Ceiling_1,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_1_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Ceiling_2,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_2_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Ceiling_3,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_3_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Ceiling_4,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_4_Floor,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Ceiling_5,  !- Name

    Ceiling,                 !- Surface Type

    INT-FLOOR-UNDERSIDE,     !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Floor_1, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Floor_2, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Floor_3, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Floor_4, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    MidFloor_Plenum_Floor_5, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ceiling,        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_Plenum_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_Plenum_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_Plenum_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_Plenum_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    FirstFloor_Plenum,       !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Floor,!- Name

    Floor,                   !- Surface Type

    ext-slab,                !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Ground,                  !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    0.0000,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    0.0000;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_1_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Floor,!- Name

    Floor,                   !- Surface Type

    ext-slab,                !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Ground,                  !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    0.0000,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    0.0000;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_2_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Ceililng,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Floor,!- Name

    Floor,                   !- Surface Type

    ext-slab,                !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Ground,                  !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    0.0000,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    0.0000;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_3_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    2.7432,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    2.7432,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Floor,!- Name

    Floor,                   !- Surface Type

    ext-slab,                !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Ground,                  !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    0.0000,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    0.0000;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_bot_ZN_4_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.7432,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    0.0000,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    0.0000,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.7432;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_Plenum_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_Plenum_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_Plenum_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_Plenum_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    MidFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_1_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_2_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_3_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    6.7056,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    6.7056,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    3.9624,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    3.9624;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_mid_ZN_4_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.7056,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    3.9624,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    3.9624,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.7056;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_Plenum_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    11.8872,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    11.8872;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_Plenum_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    11.8872,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    11.8872;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_Plenum_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    11.8872,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    11.8872;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_Plenum_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    11.8872,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    11.8872;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    TopFloor_Plenum_Floor_1, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Wall_South,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_1_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_1,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    TopFloor_Plenum_Floor_2, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Wall_East,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_2_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_2,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    TopFloor_Plenum_Floor_3, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    45.3375,                 !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Wall_North,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    45.3375,                 !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_3_Wall_West,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_3,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Ceiling,  !- Name

    Ceiling,                 !- Surface Type

    DropCeiling,             !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    TopFloor_Plenum_Floor_4, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Floor,!- Name

    Floor,                   !- Surface Type

    INT-FLOOR-TOPSIDE,       !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    7.9248,                  !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    7.9248;                  !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Wall_East,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    4.5732,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Wall_North,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Wall_South,  !- Name

    Wall,                    !- Surface Type

    int-walls,               !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    Perimeter_top_ZN_4_Wall_West,  !- Name

    Wall,                    !- Surface Type

    Steel Frame Non-res Ext Wall,  !- Construction Name

    Perimeter_top_ZN_4,      !- Zone Name

    ,                        !- Space Name

    Outdoors,                !- Outside Boundary Condition

    ,                        !- Outside Boundary Condition Object

    SunExposed,              !- Sun Exposure

    WindExposed,             !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    7.9248,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    7.9248,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    TopFloor_Plenum_Floor_1, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    4.5732,                  !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    TopFloor_Plenum_Floor_2, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    4.5732,                  !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    TopFloor_Plenum_Floor_3, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    28.7006,                 !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    TopFloor_Plenum_Floor_4, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    4.5732,                  !- Vertex 3 X-coordinate {m}

    28.7006,                 !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,

    TopFloor_Plenum_Floor_5, !- Name

    Floor,                   !- Surface Type

    DropCeiling,             !- Construction Name

    TopFloor_Plenum,         !- Zone Name

    ,                        !- Space Name

    Surface,                 !- Outside Boundary Condition

    Core_top_ZN_5_Ceiling,   !- Outside Boundary Condition Object

    NoSun,                   !- Sun Exposure

    NoWind,                  !- Wind Exposure

    AutoCalculate,           !- View Factor to Ground

    4,                       !- Number of Vertices

    4.5732,                  !- Vertex 1 X-coordinate {m}

    28.7006,                 !- Vertex 1 Y-coordinate {m}

    10.6680,                 !- Vertex 1 Z-coordinate {m}

    45.3375,                 !- Vertex 2 X-coordinate {m}

    28.7006,                 !- Vertex 2 Y-coordinate {m}

    10.6680,                 !- Vertex 2 Z-coordinate {m}

    45.3375,                 !- Vertex 3 X-coordinate {m}

    4.5732,                  !- Vertex 3 Y-coordinate {m}

    10.6680,                 !- Vertex 3 Z-coordinate {m}

    4.5732,                  !- Vertex 4 X-coordinate {m}

    4.5732,                  !- Vertex 4 Y-coordinate {m}

    10.6680;                 !- Vertex 4 Z-coordinate {m}





!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========



! ***WINDOWS & DOORS***

FenestrationSurface:Detailed,

    Perimeter_bot_ZN_1_Wall_South_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.3293,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    1.0213,                  !- Vertex 2 Z-coordinate {m}

    49.9100,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    1.0213,                  !- Vertex 3 Z-coordinate {m}

    49.9100,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.3293;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_bot_ZN_2_Wall_East_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    2.3293,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    1.0213,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2737,                 !- Vertex 3 Y-coordinate {m}

    1.0213,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2737,                 !- Vertex 4 Y-coordinate {m}

    2.3293;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_bot_ZN_3_Wall_North_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9100,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    2.3293,                  !- Vertex 1 Z-coordinate {m}

    49.9100,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    1.0213,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    1.0213,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    2.3293;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_bot_ZN_4_Wall_West_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2737,                 !- Vertex 1 Y-coordinate {m}

    2.3293,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2737,                 !- Vertex 2 Y-coordinate {m}

    1.0213,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    1.0213,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    2.3293;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_mid_ZN_1_Wall_South_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.2917,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    4.9837,                  !- Vertex 2 Z-coordinate {m}

    49.9100,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    4.9837,                  !- Vertex 3 Z-coordinate {m}

    49.9100,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.2917;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_mid_ZN_2_Wall_East_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    6.2917,                  !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    4.9837,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2737,                 !- Vertex 3 Y-coordinate {m}

    4.9837,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2737,                 !- Vertex 4 Y-coordinate {m}

    6.2917;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_mid_ZN_3_Wall_North_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9100,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    6.2917,                  !- Vertex 1 Z-coordinate {m}

    49.9100,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    4.9837,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    4.9837,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    6.2917;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_mid_ZN_4_Wall_West_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2737,                 !- Vertex 1 Y-coordinate {m}

    6.2917,                  !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2737,                 !- Vertex 2 Y-coordinate {m}

    4.9837,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    4.9837,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    6.2917;                  !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_top_ZN_1_Wall_South_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.2541,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    8.9461,                  !- Vertex 2 Z-coordinate {m}

    49.9100,                 !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    8.9461,                  !- Vertex 3 Z-coordinate {m}

    49.9100,                 !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.2541;                 !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_top_ZN_2_Wall_East_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9110,                 !- Vertex 1 X-coordinate {m}

    0.0000,                  !- Vertex 1 Y-coordinate {m}

    10.2541,                 !- Vertex 1 Z-coordinate {m}

    49.9110,                 !- Vertex 2 X-coordinate {m}

    0.0000,                  !- Vertex 2 Y-coordinate {m}

    8.9461,                  !- Vertex 2 Z-coordinate {m}

    49.9110,                 !- Vertex 3 X-coordinate {m}

    33.2737,                 !- Vertex 3 Y-coordinate {m}

    8.9461,                  !- Vertex 3 Z-coordinate {m}

    49.9110,                 !- Vertex 4 X-coordinate {m}

    33.2737,                 !- Vertex 4 Y-coordinate {m}

    10.2541;                 !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_top_ZN_3_Wall_North_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    49.9100,                 !- Vertex 1 X-coordinate {m}

    33.2738,                 !- Vertex 1 Y-coordinate {m}

    10.2541,                 !- Vertex 1 Z-coordinate {m}

    49.9100,                 !- Vertex 2 X-coordinate {m}

    33.2738,                 !- Vertex 2 Y-coordinate {m}

    8.9461,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    33.2738,                 !- Vertex 3 Y-coordinate {m}

    8.9461,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    33.2738,                 !- Vertex 4 Y-coordinate {m}

    10.2541;                 !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,

    Perimeter_top_ZN_4_Wall_West_Window,  !- Name

    Window,                  !- Surface Type

    Window Non-res Fixed,    !- Construction Name

    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name

    ,                        !- Outside Boundary Condition Object

    AutoCalculate,           !- View Factor to Ground

    ,                        !- Frame and Divider Name

    1.0000,                  !- Multiplier

    4,                       !- Number of Vertices

    0.0000,                  !- Vertex 1 X-coordinate {m}

    33.2737,                 !- Vertex 1 Y-coordinate {m}

    10.2541,                 !- Vertex 1 Z-coordinate {m}

    0.0000,                  !- Vertex 2 X-coordinate {m}

    33.2737,                 !- Vertex 2 Y-coordinate {m}

    8.9461,                  !- Vertex 2 Z-coordinate {m}

    0.0000,                  !- Vertex 3 X-coordinate {m}

    0.0000,                  !- Vertex 3 Y-coordinate {m}

    8.9461,                  !- Vertex 3 Z-coordinate {m}

    0.0000,                  !- Vertex 4 X-coordinate {m}

    0.0000,                  !- Vertex 4 Y-coordinate {m}

    10.2541;                 !- Vertex 4 Z-coordinate {m}





!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========



! ***INTERNAL MASS***

InternalMass,

    Core_bottom Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Core_bottom,             !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    1967.0731;               !- Surface Area {m2}



InternalMass,

    Core_mid Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Core_mid,                !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    1967.0731;               !- Surface Area {m2}



InternalMass,

    Core_top Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Core_top,                !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    1967.0731;               !- Surface Area {m2}



InternalMass,

    Perimeter_bot_ZN_1 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_bot_ZN_2 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5244;                !- Surface Area {m2}



InternalMass,

    Perimeter_bot_ZN_3 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_bot_ZN_4 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5072;                !- Surface Area {m2}



InternalMass,

    Perimeter_mid_ZN_1 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_mid_ZN_2 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5244;                !- Surface Area {m2}



InternalMass,

    Perimeter_mid_ZN_3 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_mid_ZN_4 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5072;                !- Surface Area {m2}



InternalMass,

    Perimeter_top_ZN_1 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_top_ZN_2 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5244;                !- Surface Area {m2}



InternalMass,

    Perimeter_top_ZN_3 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    414.6763;                !- Surface Area {m2}



InternalMass,

    Perimeter_top_ZN_4 Internal Mass,  !- Name

    InteriorFurnishings,     !- Construction Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList Name

    ,                        !- Space or SpaceList Name

    262.5072;                !- Surface Area {m2}





!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========



! ***PEOPLE***

People,

    Core_bottom People,      !- Name

    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Core_mid People,         !- Name

    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Core_top People,         !- Name

    Core_top,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_bot_ZN_1 People,  !- Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_bot_ZN_2 People,  !- Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_bot_ZN_3 People,  !- Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_bot_ZN_4 People,  !- Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_mid_ZN_1 People,  !- Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_mid_ZN_2 People,  !- Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_mid_ZN_3 People,  !- Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_mid_ZN_4 People,  !- Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_top_ZN_1 People,  !- Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_top_ZN_2 People,  !- Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_top_ZN_3 People,  !- Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type



People,

    Perimeter_top_ZN_4 People,  !- Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_OCC_SCH,            !- Number of People Schedule Name

    Area/Person,             !- Number of People Calculation Method

    ,                        !- Number of People

    ,                        !- People per Floor Area {person/m2}

    18.58,                   !- Floor Area per Person {m2/person}

    0.3000,                  !- Fraction Radiant

    AUTOCALCULATE,           !- Sensible Heat Fraction

    ACTIVITY_SCH,            !- Activity Level Schedule Name

    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}

    No,                      !- Enable ASHRAE 55 Comfort Warnings

    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type

    ,                        !- Surface Name/Angle Factor List Name

    WORK_EFF_SCH,            !- Work Efficiency Schedule Name

    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method

    ,                        !- Clothing Insulation Calculation Method Schedule Name

    CLOTHING_SCH,            !- Clothing Insulation Schedule Name

    AIR_VELO_SCH,            !- Air Velocity Schedule Name

    FANGER;                  !- Thermal Comfort Model 1 Type





!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========



! ***LIGHTS***

Lights,

    Core_bottom_Lights,      !- Name

    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Core_mid_Lights,         !- Name

    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Core_top_Lights,         !- Name

    Core_top,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_bot_ZN_1_Lights,  !- Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_bot_ZN_2_Lights,  !- Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_bot_ZN_3_Lights,  !- Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_bot_ZN_4_Lights,  !- Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_mid_ZN_1_Lights,  !- Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_mid_ZN_2_Lights,  !- Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_mid_ZN_3_Lights,  !- Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_mid_ZN_4_Lights,  !- Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_top_ZN_1_Lights,  !- Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_top_ZN_2_Lights,  !- Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_top_ZN_3_Lights,  !- Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature



Lights,

    Perimeter_top_ZN_4_Lights,  !- Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_LIGHT_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Lighting Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.4000,                  !- Return Air Fraction

    0.4000,                  !- Fraction Radiant

    0.2000,                  !- Fraction Visible

    1.0000,                  !- Fraction Replaceable

    General,                 !- End-Use Subcategory

    No;                      !- Return Air Fraction Calculated from Plenum Temperature





!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========



! ***EQUIPMENT GAINS***

ElectricEquipment,

    Core_bottom_PlugMisc_Equip,  !- Name

    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Core_mid_PlugMisc_Equip, !- Name

    Core_mid,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Core_top_PlugMisc_Equip, !- Name

    Core_top,                !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_bot_ZN_2_PlugMisc_Equip,  !- Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_mid_ZN_2_PlugMisc_Equip,  !- Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_top_ZN_2_PlugMisc_Equip,  !- Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    BLDG_EQUIP_SCH,          !- Schedule Name

    Watts/Area,              !- Design Level Calculation Method

    ,                        !- Design Level {W}

    10.76,                   !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    General;                 !- End-Use Subcategory



ElectricEquipment,

    Core_bottom_Elevators_Equip,  !- Name

    Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name

    BLDG_ELEVATORS,          !- Schedule Name

    EquipmentLevel,          !- Design Level Calculation Method

    32109.8901098901,        !- Design Level {W}

    ,                        !- Watts per Floor Area {W/m2}

    ,                        !- Watts per Person {W/person}

    0.0000,                  !- Fraction Latent

    0.5000,                  !- Fraction Radiant

    0.0000,                  !- Fraction Lost

    Elevators;               !- End-Use Subcategory





!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========



! ***INFILTRATION***

ZoneInfiltration:DesignFlowRate,

    FirstFloor_Plenum_Infiltration,  !- Name

    FirstFloor_Plenum,       !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    MidFloor_Plenum_Infiltration,  !- Name

    MidFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_bot_ZN_1_Infiltration,  !- Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_bot_ZN_2_Infiltration,  !- Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_bot_ZN_3_Infiltration,  !- Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_bot_ZN_4_Infiltration,  !- Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_mid_ZN_1_Infiltration,  !- Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_mid_ZN_2_Infiltration,  !- Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_mid_ZN_3_Infiltration,  !- Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_mid_ZN_4_Infiltration,  !- Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_top_ZN_1_Infiltration,  !- Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_top_ZN_2_Infiltration,  !- Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_top_ZN_3_Infiltration,  !- Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    Perimeter_top_ZN_4_Infiltration,  !- Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient



ZoneInfiltration:DesignFlowRate,

    TopFloor_Plenum_Infiltration,  !- Name

    TopFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name

    INFIL_QUARTER_ON_SCH,    !- Schedule Name

    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method

    ,                        !- Design Flow Rate {m3/s}

    ,                        !- Flow Rate per Floor Area {m3/s-m2}

    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}

    ,                        !- Air Changes per Hour {1/hr}

    1.0000,                  !- Constant Term Coefficient

    0.0000,                  !- Temperature Term Coefficient

    0.0000,                  !- Velocity Term Coefficient

    0.0000;                  !- Velocity Squared Term Coefficient





!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========



! ***EXTERIOR LOADS***

Exterior:Lights,

    Exterior Facade Lighting,!- Name

    ALWAYS_ON,               !- Schedule Name

    14804,                   !- Design Level {W}

    AstronomicalClock,       !- Control Option

    Exterior Facade Lighting;!- End-Use Subcategory





!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========



DesignSpecification:OutdoorAir,

    SZ DSOA Core_bottom,     !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Core_mid,        !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Core_top,        !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_bot_ZN_1,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_bot_ZN_2,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_bot_ZN_3,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_bot_ZN_4,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_mid_ZN_1,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_mid_ZN_2,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_mid_ZN_3,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_mid_ZN_4,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_top_ZN_1,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_top_ZN_2,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_top_ZN_3,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}



DesignSpecification:OutdoorAir,

    SZ DSOA Perimeter_top_ZN_4,  !- Name

    Flow/Person,             !- Outdoor Air Method

    0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}





!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========



Sizing:Parameters,

    1.33,                    !- Heating Sizing Factor

    1.33,                    !- Cooling Sizing Factor

    6;                       !- Timesteps in Averaging Window





!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========



! ***SIZING & CONTROLS***

Sizing:Zone,

    Core_bottom,             !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Core_mid,                !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Core_top,                !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_top_ZN_1,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_top_ZN_2,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_top_ZN_3,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}



Sizing:Zone,

    Perimeter_top_ZN_4,      !- Zone or ZoneList Name

    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method

    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}

    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method

    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}

    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}

    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name

    ,                        !- Zone Heating Sizing Factor

    ,                        !- Zone Cooling Sizing Factor

    DesignDay,               !- Cooling Design Air Flow Method

    ,                        !- Cooling Design Air Flow Rate {m3/s}

    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Cooling Minimum Air Flow {m3/s}

    ,                        !- Cooling Minimum Air Flow Fraction

    DesignDay,               !- Heating Design Air Flow Method

    ,                        !- Heating Design Air Flow Rate {m3/s}

    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

    ,                        !- Heating Maximum Air Flow {m3/s}

    ,                        !- Heating Maximum Air Flow Fraction

    ,                        !- Design Specification Zone Air Distribution Object Name

    No,                      !- Account for Dedicated Outdoor Air System

    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy

    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}

    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

    ,                        !- Zone Load Sizing Method

    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method

    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}





!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========



Sizing:System,

    VAV_1,                   !- AirLoop Name

    Sensible,                !- Type of Load to Size On

    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}

    0.3,                     !- Central Heating Maximum System Air Flow Ratio

    7.0,                     !- Preheat Design Temperature {C}

    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Precool Design Temperature {C}

    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}

    16.7000,                 !- Central Heating Design Supply Air Temperature {C}

    NonCoincident,           !- Type of Zone Sum to Use

    No,                      !- 100% Outdoor Air in Cooling

    No,                      !- 100% Outdoor Air in Heating

    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    DesignDay,               !- Cooling Supply Air Flow Rate Method

    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}

    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

    DesignDay,               !- Heating Supply Air Flow Rate Method

    0.0,                     !- Heating Supply Air Flow Rate {m3/s}

    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate

    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

    ,                        !- System Outdoor Air Method

    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}

    CoolingDesignCapacity,   !- Cooling Design Capacity Method

    autosize,                !- Cooling Design Capacity {W}

    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Cooling Design Capacity

    HeatingDesignCapacity,   !- Heating Design Capacity Method

    autosize,                !- Heating Design Capacity {W}

    ,                        !- Heating Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Heating Design Capacity

    VAV;                     !- Central Cooling Capacity Control Method



Sizing:System,

    VAV_2,                   !- AirLoop Name

    Sensible,                !- Type of Load to Size On

    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}

    0.3,                     !- Central Heating Maximum System Air Flow Ratio

    7.0,                     !- Preheat Design Temperature {C}

    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Precool Design Temperature {C}

    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}

    16.7000,                 !- Central Heating Design Supply Air Temperature {C}

    NonCoincident,           !- Type of Zone Sum to Use

    No,                      !- 100% Outdoor Air in Cooling

    No,                      !- 100% Outdoor Air in Heating

    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    DesignDay,               !- Cooling Supply Air Flow Rate Method

    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}

    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

    DesignDay,               !- Heating Supply Air Flow Rate Method

    0.0,                     !- Heating Supply Air Flow Rate {m3/s}

    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate

    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

    ,                        !- System Outdoor Air Method

    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}

    CoolingDesignCapacity,   !- Cooling Design Capacity Method

    autosize,                !- Cooling Design Capacity {W}

    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Cooling Design Capacity

    HeatingDesignCapacity,   !- Heating Design Capacity Method

    autosize,                !- Heating Design Capacity {W}

    ,                        !- Heating Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Heating Design Capacity

    VAV;                     !- Central Cooling Capacity Control Method



Sizing:System,

    VAV_3,                   !- AirLoop Name

    Sensible,                !- Type of Load to Size On

    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}

    0.3,                     !- Central Heating Maximum System Air Flow Ratio

    7.0,                     !- Preheat Design Temperature {C}

    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Precool Design Temperature {C}

    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}

    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}

    16.7000,                 !- Central Heating Design Supply Air Temperature {C}

    NonCoincident,           !- Type of Zone Sum to Use

    No,                      !- 100% Outdoor Air in Cooling

    No,                      !- 100% Outdoor Air in Heating

    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

    DesignDay,               !- Cooling Supply Air Flow Rate Method

    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}

    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

    DesignDay,               !- Heating Supply Air Flow Rate Method

    0.0,                     !- Heating Supply Air Flow Rate {m3/s}

    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}

    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate

    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate

    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

    ,                        !- System Outdoor Air Method

    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}

    CoolingDesignCapacity,   !- Cooling Design Capacity Method

    autosize,                !- Cooling Design Capacity {W}

    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Cooling Design Capacity

    HeatingDesignCapacity,   !- Heating Design Capacity Method

    autosize,                !- Heating Design Capacity {W}

    ,                        !- Heating Design Capacity Per Floor Area {W/m2}

    ,                        !- Fraction of Autosized Heating Design Capacity

    VAV;                     !- Central Cooling Capacity Control Method





!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========



! ***SWH SIZING & CONTROLS***

Sizing:Plant,

    SWHSys1,                 !- Plant or Condenser Loop Name

    Heating,                 !- Loop Type

    60,                      !- Design Loop Exit Temperature {C}

    5.0;                     !- Loop Design Temperature Difference {deltaC}





!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========



ZoneControl:Thermostat,

    Core_bottom Thermostat,  !- Name

    Core_bottom,             !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Core_bottom DualSPSched; !- Control 1 Name



ZoneControl:Thermostat,

    Core_mid Thermostat,     !- Name

    Core_mid,                !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Core_mid DualSPSched;    !- Control 1 Name



ZoneControl:Thermostat,

    Core_top Thermostat,     !- Name

    Core_top,                !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Core_top DualSPSched;    !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_bot_ZN_1 Thermostat,  !- Name

    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_bot_ZN_2 Thermostat,  !- Name

    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_bot_ZN_3 Thermostat,  !- Name

    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_bot_ZN_4 Thermostat,  !- Name

    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_mid_ZN_1 Thermostat,  !- Name

    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_mid_ZN_2 Thermostat,  !- Name

    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_mid_ZN_3 Thermostat,  !- Name

    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_mid_ZN_4 Thermostat,  !- Name

    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_top_ZN_1 Thermostat,  !- Name

    Perimeter_top_ZN_1,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_top_ZN_2 Thermostat,  !- Name

    Perimeter_top_ZN_2,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_top_ZN_3 Thermostat,  !- Name

    Perimeter_top_ZN_3,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name



ZoneControl:Thermostat,

    Perimeter_top_ZN_4 Thermostat,  !- Name

    Perimeter_top_ZN_4,      !- Zone or ZoneList Name

    Dual Zone Control Type Sched,  !- Control Type Schedule Name

    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type

    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name





!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========



ThermostatSetpoint:DualSetpoint,

    Core_bottom DualSPSched, !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Core_mid DualSPSched,    !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Core_top DualSPSched,    !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_bot_ZN_1 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_bot_ZN_2 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_bot_ZN_3 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_bot_ZN_4 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_mid_ZN_1 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_mid_ZN_2 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_mid_ZN_3 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_mid_ZN_4 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_top_ZN_1 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_top_ZN_2 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_top_ZN_3 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name



ThermostatSetpoint:DualSetpoint,

    Perimeter_top_ZN_4 DualSPSched,  !- Name

    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name

    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name





!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========



AirTerminal:SingleDuct:VAV:Reheat,

    Core_bottom VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Core_mid VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Core_top VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_bot_ZN_1 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_bot_ZN_2 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_bot_ZN_3 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_bot_ZN_4 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_mid_ZN_1 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_mid_ZN_2 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_mid_ZN_3 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_mid_ZN_4 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_top_ZN_1 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_top_ZN_2 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_top_ZN_3 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat



AirTerminal:SingleDuct:VAV:Reheat,

    Perimeter_top_ZN_4 VAV Box Component,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name

    Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name

    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}

    Constant,                !- Zone Minimum Air Flow Input Method

    0.3,                     !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}

    ,                        !- Minimum Air Flow Fraction Schedule Name

    Coil:Heating:Electric,   !- Reheat Coil Object Type

    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name

    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}

    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}

    Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name

    0.001,                   !- Convergence Tolerance

    NORMAL,                  !- Damper Heating Action

    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat





!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========



ZoneHVAC:AirDistributionUnit,

    Core_bottom VAV Box,     !- Name

    Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Core_bottom VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Core_mid VAV Box,        !- Name

    Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Core_mid VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Core_top VAV Box,        !- Name

    Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Core_top VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_bot_ZN_1 VAV Box,  !- Name

    Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_bot_ZN_2 VAV Box,  !- Name

    Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_bot_ZN_3 VAV Box,  !- Name

    Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_bot_ZN_4 VAV Box,  !- Name

    Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_mid_ZN_1 VAV Box,  !- Name

    Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_mid_ZN_2 VAV Box,  !- Name

    Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_mid_ZN_3 VAV Box,  !- Name

    Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_mid_ZN_4 VAV Box,  !- Name

    Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_top_ZN_1 VAV Box,  !- Name

    Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_top_ZN_2 VAV Box,  !- Name

    Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_top_ZN_3 VAV Box,  !- Name

    Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name



ZoneHVAC:AirDistributionUnit,

    Perimeter_top_ZN_4 VAV Box,  !- Name

    Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name

    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type

    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name





!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========



ZoneHVAC:EquipmentList,

    Core_bottom Equipment,   !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Core_bottom VAV Box,     !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Core_mid Equipment,      !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Core_mid VAV Box,        !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Core_top Equipment,      !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Core_top VAV Box,        !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_bot_ZN_1 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_bot_ZN_2 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_bot_ZN_3 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_bot_ZN_4 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_mid_ZN_1 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_mid_ZN_2 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_mid_ZN_3 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_mid_ZN_4 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_top_ZN_1 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_top_ZN_2 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_top_ZN_3 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name



ZoneHVAC:EquipmentList,

    Perimeter_top_ZN_4 Equipment,  !- Name

    SequentialLoad,          !- Load Distribution Scheme

    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type

    Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name

    1,                       !- Zone Equipment 1 Cooling Sequence

    1,                       !- Zone Equipment 1 Heating or No-Load Sequence

    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name

    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name





!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========



! ***CONNECTIONS***

ZoneHVAC:EquipmentConnections,

    Core_bottom,             !- Zone Name

    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name

    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Core_bottom Air Node,    !- Zone Air Node Name

    Core_bottom Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Core_mid,                !- Zone Name

    Core_mid Equipment,      !- Zone Conditioning Equipment List Name

    Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Core_mid Air Node,       !- Zone Air Node Name

    Core_mid Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Core_top,                !- Zone Name

    Core_top Equipment,      !- Zone Conditioning Equipment List Name

    Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Core_top Air Node,       !- Zone Air Node Name

    Core_top Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_bot_ZN_1,      !- Zone Name

    Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name

    Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_bot_ZN_2,      !- Zone Name

    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name

    Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_bot_ZN_3,      !- Zone Name

    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name

    Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_bot_ZN_4,      !- Zone Name

    Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name

    Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_mid_ZN_1,      !- Zone Name

    Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name

    Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_mid_ZN_2,      !- Zone Name

    Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name

    Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_mid_ZN_3,      !- Zone Name

    Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name

    Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_mid_ZN_4,      !- Zone Name

    Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name

    Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_top_ZN_1,      !- Zone Name

    Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name

    Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_top_ZN_2,      !- Zone Name

    Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name

    Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_top_ZN_3,      !- Zone Name

    Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name

    Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name



ZoneHVAC:EquipmentConnections,

    Perimeter_top_ZN_4,      !- Zone Name

    Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name

    Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    ,                        !- Zone Air Exhaust Node or NodeList Name

    Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name

    Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name





!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========



! ***HVAC EQUIPMENT***

Fan:SystemModel,

    VAV_1_Fan,               !- Name

    HVACOperationSchd,       !- Availability Schedule Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name

    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name

    Autosize,                !- Design Maximum Air Flow Rate {m3/s}

    Continuous,              !- Speed Control Method

    0.0,                     !- Electric Power Minimum Flow Rate Fraction

    1109.648,                !- Design Pressure Rise {Pa}

    0.91,                    !- Motor Efficiency

    1.0,                     !- Motor In Air Stream Fraction

    AUTOSIZE,                !- Design Electric Power Consumption {W}

    TotalEfficiencyAndPressure,  !- Design Power Sizing Method

    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}

    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}

    0.5915,                  !- Fan Total Efficiency

    VAV Fan Curve,           !- Electric Power Function of Flow Fraction Curve Name

    ,                        !- Night Ventilation Mode Pressure Rise {Pa}

    ,                        !- Night Ventilation Mode Flow Fraction

    ,                        !- Motor Loss Zone Name

    ,                        !- Motor Loss Radiative Fraction

    Fan Energy;              !- End-Use Subcategory





!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========



Fan:VariableVolume,

    VAV_2_Fan,               !- Name

    HVACOperationSchd,       !- Availability Schedule Name

    0.5915,                  !- Fan Total Efficiency

    1109.648,                !- Pressure Rise {Pa}

    AUTOSIZE,                !- Maximum Flow Rate {m3/s}

    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method

    ,                        !- Fan Power Minimum Flow Fraction

    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}

    0.91,                    !- Motor Efficiency

    1.0,                     !- Motor In Airstream Fraction

    0.0407598940,            !- Fan Power Coefficient 1

    0.08804497,              !- Fan Power Coefficient 2

    -0.072926120,            !- Fan Power Coefficient 3

    0.9437398230,            !- Fan Power Coefficient 4

    0,                       !- Fan Power Coefficient 5

    VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name

    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name

    Fan Energy;              !- End-Use Subcategory



Fan:VariableVolume,

    VAV_3_Fan,               !- Name

    HVACOperationSchd,       !- Availability Schedule Name

    0.5915,                  !- Fan Total Efficiency

    1109.648,                !- Pressure Rise {Pa}

    AUTOSIZE,                !- Maximum Flow Rate {m3/s}

    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method

    ,                        !- Fan Power Minimum Flow Fraction

    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}

    0.91,                    !- Motor Efficiency

    1.0,                     !- Motor In Airstream Fraction

    0.0407598940,            !- Fan Power Coefficient 1

    0.08804497,              !- Fan Power Coefficient 2

    -0.072926120,            !- Fan Power Coefficient 3

    0.9437398230,            !- Fan Power Coefficient 4

    0,                       !- Fan Power Coefficient 5

    VAV_3_HeatC-VAV_3_FanNode,  !- Air Inlet Node Name

    VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name

    Fan Energy;              !- End-Use Subcategory





!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========



Coil:Cooling:DX:TwoSpeed,

    VAV_1_CoolC DXCoil,      !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio

    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}

    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    450,                     !- Unit Internal Static Air Pressure {Pa}

    VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name

    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name

    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name

    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name

    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name

    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio

    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}

    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name

    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



Coil:Cooling:DX:TwoSpeed,

    VAV_2_CoolC DXCoil,      !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio

    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}

    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    450,                     !- Unit Internal Static Air Pressure {Pa}

    VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name

    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name

    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name

    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name

    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name

    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio

    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}

    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name

    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



Coil:Cooling:DX:TwoSpeed,

    VAV_3_CoolC DXCoil,      !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio

    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}

    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    450,                     !- Unit Internal Static Air Pressure {Pa}

    VAV_3_OA-VAV_3_CoolCNode,!- Air Inlet Node Name

    VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Outlet Node Name

    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name

    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name

    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name

    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name

    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}

    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio

    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}

    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}

    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name

    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name





!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========



Coil:Heating:Electric,

    Core_bottom VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name

    Core_bottom VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Core_mid VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Core_mid VAV Box Damper Node,  !- Air Inlet Node Name

    Core_mid VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Core_top VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Core_top VAV Box Damper Node,  !- Air Inlet Node Name

    Core_top VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Air Outlet Node Name



Coil:Heating:Electric,

    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    1,                       !- Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name

    Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Air Outlet Node Name





!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========



Coil:Heating:Fuel,

    VAV_1_HeatC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    NaturalGas,              !- Fuel Type

    0.8,                     !- Burner Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name

    VAV_1_HeatC-VAV_1_FanNode;  !- Temperature Setpoint Node Name



Coil:Heating:Fuel,

    VAV_2_HeatC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    NaturalGas,              !- Fuel Type

    0.8,                     !- Burner Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name

    VAV_2_HeatC-VAV_2_FanNode;  !- Temperature Setpoint Node Name



Coil:Heating:Fuel,

    VAV_3_HeatC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    NaturalGas,              !- Fuel Type

    0.8,                     !- Burner Efficiency

    AUTOSIZE,                !- Nominal Capacity {W}

    VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Inlet Node Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Air Outlet Node Name

    VAV_3_HeatC-VAV_3_FanNode;  !- Temperature Setpoint Node Name





!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========



CoilSystem:Cooling:DX,

    VAV_1_CoolC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    VAV_1_OA-VAV_1_CoolCNode,!- DX Cooling Coil System Inlet Node Name

    VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name

    VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name

    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type

    VAV_1_CoolC DXCoil;      !- Cooling Coil Name



CoilSystem:Cooling:DX,

    VAV_2_CoolC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    VAV_2_OA-VAV_2_CoolCNode,!- DX Cooling Coil System Inlet Node Name

    VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name

    VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name

    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type

    VAV_2_CoolC DXCoil;      !- Cooling Coil Name



CoilSystem:Cooling:DX,

    VAV_3_CoolC,             !- Name

    ALWAYS_ON,               !- Availability Schedule Name

    VAV_3_OA-VAV_3_CoolCNode,!- DX Cooling Coil System Inlet Node Name

    VAV_3_CoolC-VAV_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name

    VAV_3_CoolC-VAV_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name

    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type

    VAV_3_CoolC DXCoil;      !- Cooling Coil Name





!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========



Controller:OutdoorAir,

    VAV_1_OA_Controller,     !- Name

    VAV_1_OARelief Node,     !- Relief Air Outlet Node Name

    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name

    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name

    VAV_1_OAInlet Node,      !- Actuator Node Name

    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}

    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}

    DifferentialDryBulb,     !- Economizer Control Type

    ModulateFlow,            !- Economizer Control Action Type

    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}

    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}

    ,                        !- Electronic Enthalpy Limit Curve Name

    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}

    NoLockout,               !- Lockout Type

    FixedMinimum,            !- Minimum Limit Type

    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name



Controller:OutdoorAir,

    VAV_2_OA_Controller,     !- Name

    VAV_2_OARelief Node,     !- Relief Air Outlet Node Name

    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name

    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name

    VAV_2_OAInlet Node,      !- Actuator Node Name

    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}

    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}

    DifferentialDryBulb,     !- Economizer Control Type

    ModulateFlow,            !- Economizer Control Action Type

    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}

    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}

    ,                        !- Electronic Enthalpy Limit Curve Name

    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}

    NoLockout,               !- Lockout Type

    FixedMinimum,            !- Minimum Limit Type

    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name



Controller:OutdoorAir,

    VAV_3_OA_Controller,     !- Name

    VAV_3_OARelief Node,     !- Relief Air Outlet Node Name

    VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name

    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name

    VAV_3_OAInlet Node,      !- Actuator Node Name

    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}

    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}

    DifferentialDryBulb,     !- Economizer Control Type

    ModulateFlow,            !- Economizer Control Action Type

    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}

    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}

    ,                        !- Electronic Enthalpy Limit Curve Name

    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}

    NoLockout,               !- Lockout Type

    FixedMinimum,            !- Minimum Limit Type

    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========



AirLoopHVAC:ControllerList,

    VAV_1_OA_Controllers,    !- Name

    Controller:OutdoorAir,   !- Controller 1 Object Type

    VAV_1_OA_Controller;     !- Controller 1 Name



AirLoopHVAC:ControllerList,

    VAV_2_OA_Controllers,    !- Name

    Controller:OutdoorAir,   !- Controller 1 Object Type

    VAV_2_OA_Controller;     !- Controller 1 Name



AirLoopHVAC:ControllerList,

    VAV_3_OA_Controllers,    !- Name

    Controller:OutdoorAir,   !- Controller 1 Object Type

    VAV_3_OA_Controller;     !- Controller 1 Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========



! ***AIR LOOPS***

AirLoopHVAC,

    VAV_1,                   !- Name

    ,                        !- Controller List Name

    VAV_1 Availability Manager List,  !- Availability Manager List Name

    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}

    VAV_1 Air Loop Branches, !- Branch List Name

    ,                        !- Connector List Name

    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name

    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name

    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names

    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



AirLoopHVAC,

    VAV_2,                   !- Name

    ,                        !- Controller List Name

    VAV_2 Availability Manager List,  !- Availability Manager List Name

    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}

    VAV_2 Air Loop Branches, !- Branch List Name

    ,                        !- Connector List Name

    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name

    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name

    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names

    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



AirLoopHVAC,

    VAV_3,                   !- Name

    ,                        !- Controller List Name

    VAV_3 Availability Manager List,  !- Availability Manager List Name

    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}

    VAV_3 Air Loop Branches, !- Branch List Name

    ,                        !- Connector List Name

    VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name

    VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name

    VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names

    VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========



AirLoopHVAC:OutdoorAirSystem:EquipmentList,

    VAV_1_OA_Equipment,      !- Name

    OutdoorAir:Mixer,        !- Component 1 Object Type

    VAV_1_OAMixing Box;      !- Component 1 Name



AirLoopHVAC:OutdoorAirSystem:EquipmentList,

    VAV_2_OA_Equipment,      !- Name

    OutdoorAir:Mixer,        !- Component 1 Object Type

    VAV_2_OAMixing Box;      !- Component 1 Name



AirLoopHVAC:OutdoorAirSystem:EquipmentList,

    VAV_3_OA_Equipment,      !- Name

    OutdoorAir:Mixer,        !- Component 1 Object Type

    VAV_3_OAMixing Box;      !- Component 1 Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========



AirLoopHVAC:OutdoorAirSystem,

    VAV_1_OA,                !- Name

    VAV_1_OA_Controllers,    !- Controller List Name

    VAV_1_OA_Equipment;      !- Outdoor Air Equipment List Name



AirLoopHVAC:OutdoorAirSystem,

    VAV_2_OA,                !- Name

    VAV_2_OA_Controllers,    !- Controller List Name

    VAV_2_OA_Equipment;      !- Outdoor Air Equipment List Name



AirLoopHVAC:OutdoorAirSystem,

    VAV_3_OA,                !- Name

    VAV_3_OA_Controllers,    !- Controller List Name

    VAV_3_OA_Equipment;      !- Outdoor Air Equipment List Name





!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========



OutdoorAir:Mixer,

    VAV_1_OAMixing Box,      !- Name

    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name

    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name

    VAV_1_OARelief Node,     !- Relief Air Stream Node Name

    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



OutdoorAir:Mixer,

    VAV_2_OAMixing Box,      !- Name

    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name

    VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name

    VAV_2_OARelief Node,     !- Relief Air Stream Node Name

    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



OutdoorAir:Mixer,

    VAV_3_OAMixing Box,      !- Name

    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name

    VAV_3_OAInlet Node,      !- Outdoor Air Stream Node Name

    VAV_3_OARelief Node,     !- Relief Air Stream Node Name

    VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========



AirLoopHVAC:ZoneSplitter,

    VAV_1 Supply Air Splitter,  !- Name

    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name

    Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name

    Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name

    Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name

    Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name

    Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name



AirLoopHVAC:ZoneSplitter,

    VAV_2 Supply Air Splitter,  !- Name

    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name

    Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name

    Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name

    Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name

    Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name

    Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name



AirLoopHVAC:ZoneSplitter,

    VAV_3 Supply Air Splitter,  !- Name

    VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name

    Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name

    Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name

    Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name

    Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name

    Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========



AirLoopHVAC:SupplyPath,

    VAV_1,                   !- Name

    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name

    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type

    VAV_1 Supply Air Splitter;  !- Component 1 Name



AirLoopHVAC:SupplyPath,

    VAV_2,                   !- Name

    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name

    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type

    VAV_2 Supply Air Splitter;  !- Component 1 Name



AirLoopHVAC:SupplyPath,

    VAV_3,                   !- Name

    VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name

    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type

    VAV_3 Supply Air Splitter;  !- Component 1 Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========



AirLoopHVAC:ZoneMixer,

    VAV_1 Return Air Mixer,  !- Name

    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name

    FIRSTFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name



AirLoopHVAC:ZoneMixer,

    VAV_2 Return Air Mixer,  !- Name

    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name

    MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name



AirLoopHVAC:ZoneMixer,

    VAV_3 Return Air Mixer,  !- Name

    VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name

    TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========



AirLoopHVAC:ReturnPlenum,

    VAV_2 Return Plenum,     !- Name

    MidFloor_Plenum,         !- Zone Name

    MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name

    MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name

    ,                        !- Induced Air Outlet Node or NodeList Name

    Core_mid Return Air Node Name,  !- Inlet 1 Node Name

    Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name

    Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name

    Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name

    Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name



AirLoopHVAC:ReturnPlenum,

    VAV_1 Return Plenum,     !- Name

    FirstFloor_Plenum,       !- Zone Name

    FIRSTFLOOR_PLENUMPlenumNode,  !- Zone Node Name

    FIRSTFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name

    ,                        !- Induced Air Outlet Node or NodeList Name

    Core_bottom Return Air Node Name,  !- Inlet 1 Node Name

    Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name

    Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name

    Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name

    Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name



AirLoopHVAC:ReturnPlenum,

    VAV_3 Return Plenum,     !- Name

    TopFloor_Plenum,         !- Zone Name

    TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name

    TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name

    ,                        !- Induced Air Outlet Node or NodeList Name

    Core_top Return Air Node Name,  !- Inlet 1 Node Name

    Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 2 Node Name

    Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name

    Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 4 Node Name

    Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name





!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========



AirLoopHVAC:ReturnPath,

    VAV_1 Return Air Path,   !- Name

    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name

    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type

    VAV_1 Return Plenum,     !- Component 1 Name

    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type

    VAV_1 Return Air Mixer;  !- Component 2 Name



AirLoopHVAC:ReturnPath,

    VAV_2 Return Air Path,   !- Name

    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name

    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type

    VAV_2 Return Plenum,     !- Component 1 Name

    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type

    VAV_2 Return Air Mixer;  !- Component 2 Name



AirLoopHVAC:ReturnPath,

    VAV_3 Return Air Path,   !- Name

    VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name

    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type

    VAV_3 Return Plenum,     !- Component 1 Name

    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type

    VAV_3 Return Air Mixer;  !- Component 2 Name





!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========



Branch,

    VAV_1 Air Loop Main Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type

    VAV_1_OA,                !- Component 1 Name

    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name

    VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name

    CoilSystem:Cooling:DX,   !- Component 2 Object Type

    VAV_1_CoolC,             !- Component 2 Name

    VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name

    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name

    Coil:Heating:Fuel,       !- Component 3 Object Type

    VAV_1_HeatC,             !- Component 3 Name

    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name

    Fan:SystemModel,         !- Component 4 Object Type

    VAV_1_Fan,               !- Component 4 Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name

    VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



Branch,

    VAV_2 Air Loop Main Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type

    VAV_2_OA,                !- Component 1 Name

    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name

    VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name

    CoilSystem:Cooling:DX,   !- Component 2 Object Type

    VAV_2_CoolC,             !- Component 2 Name

    VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name

    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name

    Coil:Heating:Fuel,       !- Component 3 Object Type

    VAV_2_HeatC,             !- Component 3 Name

    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name

    Fan:VariableVolume,      !- Component 4 Object Type

    VAV_2_Fan,               !- Component 4 Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name

    VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



Branch,

    VAV_3 Air Loop Main Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type

    VAV_3_OA,                !- Component 1 Name

    VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name

    VAV_3_OA-VAV_3_CoolCNode,!- Component 1 Outlet Node Name

    CoilSystem:Cooling:DX,   !- Component 2 Object Type

    VAV_3_CoolC,             !- Component 2 Name

    VAV_3_OA-VAV_3_CoolCNode,!- Component 2 Inlet Node Name

    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name

    Coil:Heating:Fuel,       !- Component 3 Object Type

    VAV_3_HeatC,             !- Component 3 Name

    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Component 3 Outlet Node Name

    Fan:VariableVolume,      !- Component 4 Object Type

    VAV_3_Fan,               !- Component 4 Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Component 4 Inlet Node Name

    VAV_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



Branch,

    SWHSys1 Demand Bypass Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,          !- Component 1 Object Type

    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name

    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name

    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Demand Inlet Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,          !- Component 1 Object Type

    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name

    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name

    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Demand Load Branch 1,  !- Name

    ,                        !- Pressure Drop Curve Name

    WaterUse:Connections,    !- Component 1 Object Type

    Core_bottom Water Equipment,  !- Component 1 Name

    Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name

    Core_bottom Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Demand Load Branch 2,  !- Name

    ,                        !- Pressure Drop Curve Name

    WaterUse:Connections,    !- Component 1 Object Type

    Core_mid Water Equipment,!- Component 1 Name

    Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name

    Core_mid Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Demand Load Branch 3,  !- Name

    ,                        !- Pressure Drop Curve Name

    WaterUse:Connections,    !- Component 1 Object Type

    Core_top Water Equipment,!- Component 1 Name

    Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name

    Core_top Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Demand Outlet Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,          !- Component 1 Object Type

    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name

    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name

    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Supply Equipment Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    WaterHeater:Mixed,       !- Component 1 Object Type

    SWHSys1 Water Heater,    !- Component 1 Name

    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name

    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Supply Equipment Bypass Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,          !- Component 1 Object Type

    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name

    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name

    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Supply Inlet Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pump:ConstantSpeed,      !- Component 1 Object Type

    SWHSys1 Pump,            !- Component 1 Name

    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name

    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name



Branch,

    SWHSys1 Supply Outlet Branch,  !- Name

    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,          !- Component 1 Object Type

    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name

    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name

    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name





!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========



BranchList,

    VAV_1 Air Loop Branches, !- Name

    VAV_1 Air Loop Main Branch;  !- Branch 1 Name



BranchList,

    VAV_2 Air Loop Branches, !- Name

    VAV_2 Air Loop Main Branch;  !- Branch 1 Name



BranchList,

    VAV_3 Air Loop Branches, !- Name

    VAV_3 Air Loop Main Branch;  !- Branch 1 Name



! ***SWH CONNECTIONS***

BranchList,

    SWHSys1 Demand Branches, !- Name

    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name

    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name

    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name

    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name

    SWHSys1 Demand Bypass Branch,  !- Branch 5 Name

    SWHSys1 Demand Outlet Branch;  !- Branch 6 Name



BranchList,

    SWHSys1 Supply Branches, !- Name

    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name

    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name

    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name

    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name





!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========



Connector:Splitter,

    SWHSys1 Demand Splitter, !- Name

    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name

    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name

    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name

    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name

    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name



Connector:Splitter,

    SWHSys1 Supply Splitter, !- Name

    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name

    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name

    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name





!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========



Connector:Mixer,

    SWHSys1 Demand Mixer,    !- Name

    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name

    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name

    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name

    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name

    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name



Connector:Mixer,

    SWHSys1 Supply Mixer,    !- Name

    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name

    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name

    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name





!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========



ConnectorList,

    SWHSys1 Demand Connectors,  !- Name

    Connector:Splitter,      !- Connector 1 Object Type

    SWHSys1 Demand Splitter, !- Connector 1 Name

    Connector:Mixer,         !- Connector 2 Object Type

    SWHSys1 Demand Mixer;    !- Connector 2 Name



ConnectorList,

    SWHSys1 Supply Connectors,  !- Name

    Connector:Splitter,      !- Connector 1 Object Type

    SWHSys1 Supply Splitter, !- Connector 1 Name

    Connector:Mixer,         !- Connector 2 Object Type

    SWHSys1 Supply Mixer;    !- Connector 2 Name





!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========



NodeList,

    Core_bottom Inlet Nodes, !- Name

    Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Core_mid Inlet Nodes,    !- Name

    Core_mid VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Core_top Inlet Nodes,    !- Name

    Core_top VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_bot_ZN_1 Inlet Nodes,  !- Name

    Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name

    Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name

    Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_bot_ZN_4 Inlet Nodes,  !- Name

    Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_mid_ZN_1 Inlet Nodes,  !- Name

    Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_mid_ZN_2 Inlet Nodes,  !- Name

    Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_mid_ZN_3 Inlet Nodes,  !- Name

    Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_mid_ZN_4 Inlet Nodes,  !- Name

    Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_top_ZN_1 Inlet Nodes,  !- Name

    Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_top_ZN_2 Inlet Nodes,  !- Name

    Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_top_ZN_3 Inlet Nodes,  !- Name

    Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    Perimeter_top_ZN_4 Inlet Nodes,  !- Name

    Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name



NodeList,

    VAV_1_OANode List,       !- Name

    VAV_1_OAInlet Node;      !- Node 1 Name



NodeList,

    VAV_2_OANode List,       !- Name

    VAV_2_OAInlet Node;      !- Node 1 Name



NodeList,

    VAV_3_OANode List,       !- Name

    VAV_3_OAInlet Node;      !- Node 1 Name





!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========



OutdoorAir:Node,

    VAV_1_CoolC Cond OA node;!- Name



OutdoorAir:Node,

    VAV_1_CoolCOA Ref node;  !- Name



OutdoorAir:Node,

    VAV_2_CoolC Cond OA node;!- Name



OutdoorAir:Node,

    VAV_2_CoolCOA Ref node;  !- Name



OutdoorAir:Node,

    VAV_3_CoolC Cond OA node;!- Name



OutdoorAir:Node,

    VAV_3_CoolCOA Ref node;  !- Name





!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========



OutdoorAir:NodeList,

    VAV_1_OANode List;       !- Node or NodeList Name 1



OutdoorAir:NodeList,

    VAV_2_OANode List;       !- Node or NodeList Name 1



OutdoorAir:NodeList,

    VAV_3_OANode List;       !- Node or NodeList Name 1





!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========



Pipe:Adiabatic,

    SWHSys1 Demand Bypass Pipe,  !- Name

    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name

    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



Pipe:Adiabatic,

    SWHSys1 Demand Inlet Pipe,  !- Name

    SWHSys1 Demand Inlet Node,  !- Inlet Node Name

    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name



Pipe:Adiabatic,

    SWHSys1 Demand Outlet Pipe,  !- Name

    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name

    SWHSys1 Demand Outlet Node;  !- Outlet Node Name



Pipe:Adiabatic,

    SWHSys1 Supply Equipment Bypass Pipe,  !- Name

    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name

    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



Pipe:Adiabatic,

    SWHSys1 Supply Outlet Pipe,  !- Name

    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name

    SWHSys1 Supply Outlet Node;  !- Outlet Node Name





!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========



Pump:ConstantSpeed,

    SWHSys1 Pump,            !- Name

    SWHSys1 Supply Inlet Node,  !- Inlet Node Name

    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name

    AUTOSIZE,                !- Design Flow Rate {m3/s}

    179352,                  !- Design Pump Head {Pa}

    AUTOSIZE,                !- Design Power Consumption {W}

    0.85,                    !- Motor Efficiency

    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream

    Intermittent;            !- Pump Control Type





!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========



! ***SWH EQUIPMENT***

WaterHeater:Mixed,

    SWHSys1 Water Heater,    !- Name

    0.3785,                  !- Tank Volume {m3}

    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name

    2.0,                     !- Deadband Temperature Difference {deltaC}

    82.2222,                 !- Maximum Temperature Limit {C}

    Cycle,                   !- Heater Control Type

    845000,                  !- Heater Maximum Capacity {W}

    ,                        !- Heater Minimum Capacity {W}

    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}

    ,                        !- Heater Ignition Delay {s}

    NATURALGAS,              !- Heater Fuel Type

    0.8,                     !- Heater Thermal Efficiency

    ,                        !- Part Load Factor Curve Name

    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}

    NATURALGAS,              !- Off Cycle Parasitic Fuel Type

    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank

    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}

    NATURALGAS,              !- On Cycle Parasitic Fuel Type

    ,                        !- On Cycle Parasitic Heat Fraction to Tank

    SCHEDULE,                !- Ambient Temperature Indicator

    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name

    ,                        !- Ambient Temperature Zone Name

    ,                        !- Ambient Temperature Outdoor Air Node Name

    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}

    ,                        !- Off Cycle Loss Fraction to Zone

    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}

    ,                        !- On Cycle Loss Fraction to Zone

    ,                        !- Peak Use Flow Rate {m3/s}

    ,                        !- Use Flow Rate Fraction Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name

    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name

    1.0,                     !- Use Side Effectiveness

    ,                        !- Source Side Inlet Node Name

    ,                        !- Source Side Outlet Node Name

    1.0,                     !- Source Side Effectiveness

    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}

    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}

    1.5;                     !- Indirect Water Heating Recovery Time {hr}





!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========



! ***SWH LOOP***

PlantLoop,

    SWHSys1,                 !- Name

    Water,                   !- Fluid Type

    ,                        !- User Defined Fluid Type

    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name

    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name

    60.0,                    !- Maximum Loop Temperature {C}

    10.0,                    !- Minimum Loop Temperature {C}

    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}

    0.0,                     !- Minimum Loop Flow Rate {m3/s}

    AUTOSIZE,                !- Plant Loop Volume {m3}

    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name

    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name

    SWHSys1 Supply Branches, !- Plant Side Branch List Name

    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name

    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name

    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name

    SWHSys1 Demand Branches, !- Demand Side Branch List Name

    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name

    Optimal;                 !- Load Distribution Scheme





!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========



PlantEquipmentList,

    SWHSys1 Equipment List,  !- Name

    WaterHeater:Mixed,       !- Equipment 1 Object Type

    SWHSys1 Water Heater;    !- Equipment 1 Name





!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========



PlantEquipmentOperation:HeatingLoad,

    SWHSys1 Operation Scheme,!- Name

    0.0,                     !- Load Range 1 Lower Limit {W}

    1000000000000000,        !- Load Range 1 Upper Limit {W}

    SWHSys1 Equipment List;  !- Range 1 Equipment List Name





!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========



PlantEquipmentOperationSchemes,

    SWHSys1 Loop Operation Scheme List,  !- Name

    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type

    SWHSys1 Operation Scheme,!- Control Scheme 1 Name

    ALWAYS_ON;               !- Control Scheme 1 Schedule Name





!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========



AvailabilityManager:NightCycle,

    VAV_1 Availability Manager,  !- Name

    ALWAYS_ON,               !- Applicability Schedule Name

    HVACOperationSchd,       !- Fan Schedule Name

    CycleOnAny,              !- Control Type

    1.0,                     !- Thermostat Tolerance {deltaC}

    FixedRunTime,            !- Cycling Run Time Control Type

    1800;                    !- Cycling Run Time {s}



AvailabilityManager:NightCycle,

    VAV_2 Availability Manager,  !- Name

    ALWAYS_ON,               !- Applicability Schedule Name

    HVACOperationSchd,       !- Fan Schedule Name

    CycleOnAny,              !- Control Type

    1.0,                     !- Thermostat Tolerance {deltaC}

    FixedRunTime,            !- Cycling Run Time Control Type

    1800;                    !- Cycling Run Time {s}



AvailabilityManager:NightCycle,

    VAV_3 Availability Manager,  !- Name

    ALWAYS_ON,               !- Applicability Schedule Name

    HVACOperationSchd,       !- Fan Schedule Name

    CycleOnAny,              !- Control Type

    1.0,                     !- Thermostat Tolerance {deltaC}

    FixedRunTime,            !- Cycling Run Time Control Type

    1800;                    !- Cycling Run Time {s}





!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========



AvailabilityManagerAssignmentList,

    VAV_1 Availability Manager List,  !- Name

    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type

    VAV_1 Availability Manager;  !- Availability Manager 1 Name



AvailabilityManagerAssignmentList,

    VAV_2 Availability Manager List,  !- Name

    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type

    VAV_2 Availability Manager;  !- Availability Manager 1 Name



AvailabilityManagerAssignmentList,

    VAV_3 Availability Manager List,  !- Name

    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type

    VAV_3 Availability Manager;  !- Availability Manager 1 Name





!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========



SetpointManager:Scheduled,

    VAV_1 SAT setpoint,      !- Name

    Temperature,             !- Control Variable

    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name

    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



SetpointManager:Scheduled,

    VAV_2 SAT setpoint,      !- Name

    Temperature,             !- Control Variable

    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name

    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



SetpointManager:Scheduled,

    VAV_3 SAT setpoint,      !- Name

    Temperature,             !- Control Variable

    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name

    VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



SetpointManager:Scheduled,

    SWHSys1 Loop Setpoint Manager,  !- Name

    Temperature,             !- Control Variable

    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name

    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name





!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========



SetpointManager:MixedAir,

    VAV_1_CoolC SAT Manager, !- Name

    Temperature,             !- Control Variable

    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name

    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_1_HeatC MixedAir Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name

    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_1_OAMixed Air Temp Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name

    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_2_CoolC SAT Manager, !- Name

    Temperature,             !- Control Variable

    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name

    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_2_HeatC MixedAir Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name

    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_2_OAMixed Air Temp Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name

    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_3_CoolC SAT Manager, !- Name

    Temperature,             !- Control Variable

    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name

    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_3_HeatC MixedAir Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name

    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name



SetpointManager:MixedAir,

    VAV_3_OAMixed Air Temp Manager,  !- Name

    Temperature,             !- Control Variable

    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name

    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name

    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name

    VAV_3_OA-VAV_3_CoolCNode;!- Setpoint Node or NodeList Name





!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========



WaterUse:Equipment,

    Core_bottom Water Equipment,  !- Name

    ,                        !- End-Use Subcategory

    1.04e-005,               !- Peak Flow Rate {m3/s}

    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name

    Water Equipment Temp Sched,  !- Target Temperature Schedule Name

    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    Core_bottom,             !- Zone Name

    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name

    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



WaterUse:Equipment,

    Core_mid Water Equipment,!- Name

    ,                        !- End-Use Subcategory

    1.04e-005,               !- Peak Flow Rate {m3/s}

    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name

    Water Equipment Temp Sched,  !- Target Temperature Schedule Name

    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    Core_mid,                !- Zone Name

    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name

    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



WaterUse:Equipment,

    Core_top Water Equipment,!- Name

    ,                        !- End-Use Subcategory

    1.04e-005,               !- Peak Flow Rate {m3/s}

    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name

    Water Equipment Temp Sched,  !- Target Temperature Schedule Name

    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    Core_top,                !- Zone Name

    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name

    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name





!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========



WaterUse:Connections,

    Core_bottom Water Equipment,  !- Name

    Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name

    Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name

    ,                        !- Supply Water Storage Tank Name

    ,                        !- Reclamation Water Storage Tank Name

    ,                        !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    ,                        !- Drain Water Heat Exchanger Type

    ,                        !- Drain Water Heat Exchanger Destination

    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

    Core_bottom Water Equipment;  !- Water Use Equipment 1 Name



WaterUse:Connections,

    Core_mid Water Equipment,!- Name

    Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name

    Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name

    ,                        !- Supply Water Storage Tank Name

    ,                        !- Reclamation Water Storage Tank Name

    ,                        !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    ,                        !- Drain Water Heat Exchanger Type

    ,                        !- Drain Water Heat Exchanger Destination

    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

    Core_mid Water Equipment;!- Water Use Equipment 1 Name



WaterUse:Connections,

    Core_top Water Equipment,!- Name

    Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name

    Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name

    ,                        !- Supply Water Storage Tank Name

    ,                        !- Reclamation Water Storage Tank Name

    ,                        !- Hot Water Supply Temperature Schedule Name

    ,                        !- Cold Water Supply Temperature Schedule Name

    ,                        !- Drain Water Heat Exchanger Type

    ,                        !- Drain Water Heat Exchanger Destination

    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

    Core_top Water Equipment;!- Water Use Equipment 1 Name





!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========



Curve:Quadratic,

    Measured_CoolCStandard10Ton_CapFF,  !- Name

    0.7685,                  !- Coefficient1 Constant

    0.2315,                  !- Coefficient2 x

    0,                       !- Coefficient3 x**2

    0.776,                   !- Minimum Value of x

    1.197;                   !- Maximum Value of x



Curve:Quadratic,

    Measured_CoolCStandard10Ton_EIRFFF,  !- Name

    1.192,                   !- Coefficient1 Constant

    -0.1917,                 !- Coefficient2 x

    0,                       !- Coefficient3 x**2

    0.776,                   !- Minimum Value of x

    1.197;                   !- Maximum Value of x



Curve:Quadratic,

    No_PLR_Degredation,      !- Name

    1.0,                     !- Coefficient1 Constant

    0,                       !- Coefficient2 x

    0,                       !- Coefficient3 x**2

    0.0,                     !- Minimum Value of x

    1.0;                     !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========



Curve:Quartic,

    VAV Fan Curve,           !- Name

    0.0407598940,            !- Coefficient1 Constant

    0.08804497,              !- Coefficient2 x

    -0.072926120,            !- Coefficient3 x**2

    0.9437398230,            !- Coefficient4 x**3

    0.0,                     !- Coefficient5 x**4

    0.0,                     !- Minimum Value of x

    1.0,                     !- Maximum Value of x

    0.0,                     !- Minimum Curve Output

    1.0,                     !- Maximum Curve Output

    Dimensionless,           !- Input Unit Type for X

    Dimensionless;           !- Output Unit Type





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========



Curve:Biquadratic,

    Measured_LowSpeedCoolCapLSFT,  !- Name

    0.4136,                  !- Coefficient1 Constant

    0.03105,                 !- Coefficient2 x

    0,                       !- Coefficient3 x**2

    0.006952,                !- Coefficient4 y

    -0.00021280,             !- Coefficient5 y**2

    0,                       !- Coefficient6 x*y

    11.1,                    !- Minimum Value of x

    29.4,                    !- Maximum Value of x

    10.0,                    !- Minimum Value of y

    50.3;                    !- Maximum Value of y



Curve:Biquadratic,

    Measured_CoolCStandard10Ton_CapFT,  !- Name

    0.52357,                 !- Coefficient1 Constant

    0.03478,                 !- Coefficient2 x

    0,                       !- Coefficient3 x**2

    -0.001915,               !- Coefficient4 y

    -0.00010838,             !- Coefficient5 y**2

    0,                       !- Coefficient6 x*y

    11.1,                    !- Minimum Value of x

    29.4,                    !- Maximum Value of x

    10.0,                    !- Minimum Value of y

    50.3;                    !- Maximum Value of y



Curve:Biquadratic,

    Measured_LowSpeedCoolEIRLSFT,  !- Name

    1.1389,                  !- Coefficient1 Constant

    -0.04518,                !- Coefficient2 x

    0.0014298,               !- Coefficient3 x**2

    0.006044,                !- Coefficient4 y

    0.0006745,               !- Coefficient5 y**2

    -0.0012325,              !- Coefficient6 x*y

    11.1,                    !- Minimum Value of x

    29.4,                    !- Maximum Value of x

    10.0,                    !- Minimum Value of y

    50.3;                    !- Maximum Value of y



Curve:Biquadratic,

    Measured_CoolCStandard10Ton_EIRFT,  !- Name

    0.9847,                  !- Coefficient1 Constant

    -0.04285,                !- Coefficient2 x

    0.0013562,               !- Coefficient3 x**2

    0.009934,                !- Coefficient4 y

    0.0006398,               !- Coefficient5 y**2

    -0.0011690,              !- Coefficient6 x*y

    11.1,                    !- Minimum Value of x

    29.4,                    !- Maximum Value of x

    10.0,                    !- Minimum Value of y

    50.3;                    !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========



! ***ECONOMICS***

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004

! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData

! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24

! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

UtilityCost:Tariff,

    PSI_LLF_LowLoadFactorService,  !- Name

    Electricity:Facility,    !- Output Meter Name

    kWh,                     !- Conversion Factor Choice

    ,                        !- Energy Conversion Factor

    ,                        !- Demand Conversion Factor

    ,                        !- Time of Use Period Schedule Name

    ,                        !- Season Schedule Name

    ,                        !- Month Schedule Name

    HalfHour,                !- Demand Window Length

    15.00,                   !- Monthly Charge or Variable Name

    ,                        !- Minimum Monthly Charge or Variable Name

    ,                        !- Real Time Pricing Charge Schedule Name

    ,                        !- Customer Baseline Load Schedule Name

    Comm Elect;              !- Group Name



!end  PSI_LLF_LowLoadFactorService

UtilityCost:Tariff,

    PSI_CS_CommercialElectricService,  !- Name

    Electricity:Facility,    !- Output Meter Name

    kWh,                     !- Conversion Factor Choice

    ,                        !- Energy Conversion Factor

    ,                        !- Demand Conversion Factor

    ,                        !- Time of Use Period Schedule Name

    ,                        !- Season Schedule Name

    ,                        !- Month Schedule Name

    ,                        !- Demand Window Length

    9.40,                    !- Monthly Charge or Variable Name

    ,                        !- Minimum Monthly Charge or Variable Name

    ,                        !- Real Time Pricing Charge Schedule Name

    ,                        !- Customer Baseline Load Schedule Name

    Comm Elect;              !- Group Name



UtilityCost:Tariff,

    IN_EIAMonthlyRateGas,    !- Name

    NaturalGas:Facility,     !- Output Meter Name

    MCF,                     !- Conversion Factor Choice

    ,                        !- Energy Conversion Factor

    ,                        !- Demand Conversion Factor

    ,                        !- Time of Use Period Schedule Name

    ,                        !- Season Schedule Name

    ,                        !- Month Schedule Name

    ,                        !- Demand Window Length

    0.0,                     !- Monthly Charge or Variable Name

    ,                        !- Minimum Monthly Charge or Variable Name

    ,                        !- Real Time Pricing Charge Schedule Name

    ,                        !- Customer Baseline Load Schedule Name

    Comm Gas;                !- Group Name





!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========



UtilityCost:Qualify,

    MinDemand75kw,           !- Utility Cost Qualify Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    TotalDemand,             !- Variable Name

    Minimum,                 !- Qualify Type

    75,                      !- Threshold Value or Variable Name

    Annual,                  !- Season

    Count,                   !- Threshold Test

    12;                      !- Number of Months



UtilityCost:Qualify,

    MaxDemand75kw,           !- Utility Cost Qualify Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    TotalDemand,             !- Variable Name

    Maximum,                 !- Qualify Type

    75,                      !- Threshold Value or Variable Name

    Annual,                  !- Season

    Count,                   !- Threshold Test

    1;                       !- Number of Months





!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========



UtilityCost:Charge:Simple,

    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.002028;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000536;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.001127;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    -0.000370;               !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    -0.000031;               !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    -0.000216;               !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000833;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    TaxofeightPercent,       !- Utility Cost Charge Simple Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    SubTotal,                !- Source Variable

    Annual,                  !- Season

    Taxes,                   !- Category Variable Name

    0.08;                    !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.002028;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000536;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.001127;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000021;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000034;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    -0.000203;               !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    0.000807;                !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    TaxofeightPercent,       !- Utility Cost Charge Simple Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    SubTotal,                !- Source Variable

    Annual,                  !- Season

    Taxes,                   !- Category Variable Name

    0.08;                    !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name

    IN_EIAMonthlyRateGas,    !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name



UtilityCost:Charge:Simple,

    TaxofEightPercent,       !- Utility Cost Charge Simple Name

    IN_EIAMonthlyRateGas,    !- Tariff Name

    SubTotal,                !- Source Variable

    Annual,                  !- Season

    Taxes,                   !- Category Variable Name

    0.08;                    !- Cost per Unit Value or Variable Name





!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========



UtilityCost:Charge:Block,

    AnnualEnergyCharge,      !- Utility Cost Charge Block Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    ,                        !- Remaining Into Variable

    ,                        !- Block Size Multiplier Value or Variable Name

    300,                     !- Block Size 1 Value or Variable Name

    0.108222,                !- Block 1 Cost per Unit Value or Variable Name

    700,                     !- Block Size 2 Value or Variable Name

    0.087021,                !- Block 2 Cost per Unit Value or Variable Name

    1500,                    !- Block Size 3 Value or Variable Name

    0.078420,                !- Block 3 Cost per Unit Value or Variable Name

    remaining,               !- Block Size 4 Value or Variable Name

    0.058320;                !- Block 4 Cost per Unit Value or Variable Name



UtilityCost:Charge:Block,

    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name

    PSI_LLF_LowLoadFactorService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    ,                        !- Remaining Into Variable

    TotalDemand,             !- Block Size Multiplier Value or Variable Name

    190,                     !- Block Size 1 Value or Variable Name

    0.0,                     !- Block 1 Cost per Unit Value or Variable Name

    110,                     !- Block Size 2 Value or Variable Name

    0.051773,                !- Block 2 Cost per Unit Value or Variable Name

    remaining,               !- Block Size 3 Value or Variable Name

    0.046965;                !- Block 3 Cost per Unit Value or Variable Name



UtilityCost:Charge:Block,

    AnnualEnergyCharge,      !- Utility Cost Charge Block Name

    PSI_CS_CommercialElectricService,  !- Tariff Name

    totalEnergy,             !- Source Variable

    Annual,                  !- Season

    EnergyCharges,           !- Category Variable Name

    ,                        !- Remaining Into Variable

    ,                        !- Block Size Multiplier Value or Variable Name

    300,                     !- Block Size 1 Value or Variable Name

    0.082409,                !- Block 1 Cost per Unit Value or Variable Name

    700,                     !- Block Size 2 Value or Variable Name

    0.072873,                !- Block 2 Cost per Unit Value or Variable Name

    1500,                    !- Block Size 3 Value or Variable Name

    0.061696,                !- Block 3 Cost per Unit Value or Variable Name

    remaining,               !- Block Size 4 Value or Variable Name

    0.041179;                !- Block 4 Cost per Unit Value or Variable Name





!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========



UtilityCost:Variable,

    IN_MonthlyGasRates,      !- Name

    IN_EIAMonthlyRateGas,    !- Tariff Name

    Currency,                !- Variable Type

    8.22,                    !- January Value

    7.51,                    !- February Value

    8.97,                    !- March Value

    9.01,                    !- April Value

    9.16,                    !- May Value

    10.44,                   !- June Value

    10.32,                   !- July Value

    10.13,                   !- August Value

    9.20,                    !- September Value

    8.18,                    !- October Value

    7.83,                    !- November Value

    7.63;                    !- December Value





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========



Output:VariableDictionary,

    IDF,                     !- Key Field

    Unsorted;                !- Sort Option





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========



Output:Surfaces:List,

    Details;                 !- Report Type





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========



Output:Surfaces:Drawing,

    DXF;                     !- Report Type





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========



Output:Constructions,

    Constructions;           !- Details Type 1





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========



Output:Table:SummaryReports,

    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name

    InputVerificationandResultsSummary,  !- Report 2 Name

    ClimaticDataSummary,     !- Report 3 Name

    EnvelopeSummary,         !- Report 4 Name

    EquipmentSummary,        !- Report 5 Name

    ComponentSizingSummary,  !- Report 6 Name

    HVACSizingSummary,       !- Report 7 Name

    SystemSummary;           !- Report 8 Name





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========



Output:Table:TimeBins,

    *,                       !- Key Value

    Zone Air Relative Humidity,  !- Variable Name

    60,                      !- Interval Start

    10,                      !- Interval Size

    4;                       !- Interval Count



Output:Table:TimeBins,

    *,                       !- Key Value

    Air System Outdoor Air Flow Fraction,  !- Variable Name

    0.00,                    !- Interval Start

    0.20,                    !- Interval Size

    5;                       !- Interval Count



Output:Table:TimeBins,

    *,                       !- Key Value

    Availability Manager Night Cycle Control Status,  !- Variable Name

    0,                       !- Interval Start

    1,                       !- Interval Size

    4;                       !- Interval Count





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========



Output:Table:Monthly,

    Emissions Data Summary,  !- Name

    4,                       !- Digits After Decimal

    CO2:Facility,            !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    NOx:Facility,            !- Variable or Meter 2 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 2

    SO2:Facility,            !- Variable or Meter 3 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 3

    PM:Facility,             !- Variable or Meter 4 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 4

    Hg:Facility,             !- Variable or Meter 5 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 5

    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 6

    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name

    SumOrAverage;            !- Aggregation Type for Variable or Meter 7



Output:Table:Monthly,

    Components of Peak Electrical Demand,  !- Name

    3,                       !- Digits After Decimal

    Electricity:Facility,    !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    Electricity:Facility,    !- Variable or Meter 2 Name

    Maximum,                 !- Aggregation Type for Variable or Meter 2

    InteriorLights:Electricity,  !- Variable or Meter 3 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3

    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4

    Fans:Electricity,        !- Variable or Meter 5 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5

    Heating:Electricity,     !- Variable or Meter 6 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6

    Cooling:Electricity,     !- Variable or Meter 7 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7

    ExteriorLights:Electricity,  !- Variable or Meter 8 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8

    Pumps:Electricity,       !- Variable or Meter 9 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9

    HeatRejection:Electricity,  !- Variable or Meter 10 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10

    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11

    Humidification:Electricity,  !- Variable or Meter 12 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12

    HeatRecovery:Electricity,!- Variable or Meter 13 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13

    WaterSystems:Electricity,!- Variable or Meter 14 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14

    Refrigeration:Electricity,  !- Variable or Meter 15 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15

    Generators:Electricity,  !- Variable or Meter 16 Name

    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16

    ElectricityProduced:Facility,  !- Variable or Meter 17 Name

    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



Output:Table:Monthly,

    Boiler Part Load Performance,  !- Name

    2,                       !- Digits After Decimal

    Boiler Part Load Ratio,  !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    Boiler Part Load Ratio,  !- Variable or Meter 2 Name

    Maximum;                 !- Aggregation Type for Variable or Meter 2



Output:Table:Monthly,

    Heating Part Load Performance,  !- Name

    0,                       !- Digits After Decimal

    Heating Coil NaturalGas Rate,  !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    Heating Coil NaturalGas Rate,  !- Variable or Meter 2 Name

    Maximum;                 !- Aggregation Type for Variable or Meter 2



Output:Table:Monthly,

    Cooling Part Load Performance,  !- Name

    0,                       !- Digits After Decimal

    Cooling Coil Electricity Rate,  !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    Cooling Coil Electricity Rate,  !- Variable or Meter 2 Name

    Maximum;                 !- Aggregation Type for Variable or Meter 2



Output:Table:Monthly,

    Fan Part Load Performance,  !- Name

    0,                       !- Digits After Decimal

    Fan Electricity Rate,    !- Variable or Meter 1 Name

    SumOrAverage,            !- Aggregation Type for Variable or Meter 1

    Fan Electricity Rate,    !- Variable or Meter 2 Name

    Maximum;                 !- Aggregation Type for Variable or Meter 2





!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========



! ***REPORT TABLES***

OutputControl:Table:Style,

    HTML;                    !- Column Separator





!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,

    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}

    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========



Output:Variable,

    VAV Fan Curve,           !- Key Value

    Performance Curve Input Variable 1 Value,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    VAV Fan Curve,           !- Key Value

    Performance Curve Output Value,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Site Outdoor Air Drybulb Temperature,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Site Outdoor Air Humidity Ratio,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Site Outdoor Air Relative Humidity,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Boiler NaturalGas Energy,!- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Boiler Inlet Temperature,!- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Boiler Outlet Temperature,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Boiler Part Load Ratio,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant System Cycle On Off Status,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant Supply Side Heating Demand Rate,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant Supply Side Inlet Temperature,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant Supply Side Outlet Temperature,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Plant Supply Side Unmet Demand Rate,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Heating Coil Hot Water Energy,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Outdoor Air Flow Fraction,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Simulation Cycle On Off Status,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Outdoor Air Economizer Status,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Total Heating Energy,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Total Cooling Energy,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Air System Fan Electricity Energy,  !- Variable Name

    Timestep;                !- Reporting Frequency



Output:Variable,

    *,                       !- Key Value

    Zone Mean Air Temperature,  !- Variable Name

    Timestep;                !- Reporting Frequency





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========



! ***REPORT METERS/VARIABLES***

Output:Meter,

    Electricity:Facility,    !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    Fans:Electricity,        !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    Cooling:Electricity,     !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    Heating:Electricity,     !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    InteriorLights:Electricity,  !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    InteriorEquipment:Electricity,  !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    NaturalGas:Facility,     !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    Heating:NaturalGas,      !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    InteriorEquipment:NaturalGas,  !- Key Name

    Timestep;                !- Reporting Frequency



Output:Meter,

    Water Heater:WaterSystems:NaturalGas,  !- Key Name

    Timestep;                !- Reporting Frequency





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========



Output:SQLite,

    SimpleAndTabular;        !- Option Type





!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========



! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors,

    Monthly;                 !- Reporting Frequency





!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========



EnvironmentalImpactFactors,

    0.663,                   !- District Heating Water Efficiency

    4.18,                    !- District Cooling COP {W/W}

    0.585,                   !- District Heating Steam Conversion Efficiency

    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}

    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}

    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}





!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========



! Indiana electricity source and emission factors based on Deru and Torcellini 2007

FuelFactors,

    Electricity,             !- Existing Fuel Resource Name

    3.546,                   !- Source Energy Factor {J/J}

    ,                        !- Source Energy Schedule Name

    3.417E+02,               !- CO2 Emission Factor {g/MJ}

    ,                        !- CO2 Emission Factor Schedule Name

    1.186E-01,               !- CO Emission Factor {g/MJ}

    ,                        !- CO Emission Factor Schedule Name

    7.472E-01,               !- CH4 Emission Factor {g/MJ}

    ,                        !- CH4 Emission Factor Schedule Name

    6.222E-01,               !- NOx Emission Factor {g/MJ}

    ,                        !- NOx Emission Factor Schedule Name

    8.028E-03,               !- N2O Emission Factor {g/MJ}

    ,                        !- N2O Emission Factor Schedule Name

    1.872E+00,               !- SO2 Emission Factor {g/MJ}

    ,                        !- SO2 Emission Factor Schedule Name

    0.0,                     !- PM Emission Factor {g/MJ}

    ,                        !- PM Emission Factor Schedule Name

    1.739E-02,               !- PM10 Emission Factor {g/MJ}

    ,                        !- PM10 Emission Factor Schedule Name

    0.0,                     !- PM2.5 Emission Factor {g/MJ}

    ,                        !- PM2.5 Emission Factor Schedule Name

    0.0,                     !- NH3 Emission Factor {g/MJ}

    ,                        !- NH3 Emission Factor Schedule Name

    1.019E-02,               !- NMVOC Emission Factor {g/MJ}

    ,                        !- NMVOC Emission Factor Schedule Name

    5.639E-06,               !- Hg Emission Factor {g/MJ}

    ,                        !- Hg Emission Factor Schedule Name

    2.778E-05,               !- Pb Emission Factor {g/MJ}

    ,                        !- Pb Emission Factor Schedule Name

    0.4309556,               !- Water Emission Factor {L/MJ}

    ,                        !- Water Emission Factor Schedule Name

    0,                       !- Nuclear High Level Emission Factor {g/MJ}

    ,                        !- Nuclear High Level Emission Factor Schedule Name

    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



! Deru and Torcellini 2007

! Source Energy and Emission Factors for Energy Use in Buildings

! NREL/TP-550-38617

! source factor and Higher Heating Values from Table 5

! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

FuelFactors,

    NaturalGas,              !- Existing Fuel Resource Name

    1.092,                   !- Source Energy Factor {J/J}

    ,                        !- Source Energy Schedule Name

    5.21E+01,                !- CO2 Emission Factor {g/MJ}

    ,                        !- CO2 Emission Factor Schedule Name

    3.99E-02,                !- CO Emission Factor {g/MJ}

    ,                        !- CO Emission Factor Schedule Name

    1.06E-03,                !- CH4 Emission Factor {g/MJ}

    ,                        !- CH4 Emission Factor Schedule Name

    4.73E-02,                !- NOx Emission Factor {g/MJ}

    ,                        !- NOx Emission Factor Schedule Name

    1.06E-03,                !- N2O Emission Factor {g/MJ}

    ,                        !- N2O Emission Factor Schedule Name

    2.68E-04,                !- SO2 Emission Factor {g/MJ}

    ,                        !- SO2 Emission Factor Schedule Name

    0.0,                     !- PM Emission Factor {g/MJ}

    ,                        !- PM Emission Factor Schedule Name

    3.59E-03,                !- PM10 Emission Factor {g/MJ}

    ,                        !- PM10 Emission Factor Schedule Name

    0.0,                     !- PM2.5 Emission Factor {g/MJ}

    ,                        !- PM2.5 Emission Factor Schedule Name

    0,                       !- NH3 Emission Factor {g/MJ}

    ,                        !- NH3 Emission Factor Schedule Name

    2.61E-03,                !- NMVOC Emission Factor {g/MJ}

    ,                        !- NMVOC Emission Factor Schedule Name

    1.11E-07,                !- Hg Emission Factor {g/MJ}

    ,                        !- Hg Emission Factor Schedule Name

    2.13E-07,                !- Pb Emission Factor {g/MJ}

    ,                        !- Pb Emission Factor Schedule Name

    0,                       !- Water Emission Factor {L/MJ}

    ,                        !- Water Emission Factor Schedule Name

    0,                       !- Nuclear High Level Emission Factor {g/MJ}

    ,                        !- Nuclear High Level Emission Factor Schedule Name

    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}




Output:Variable,*,Facility Total Purchased Electricity Rate,Timestep;

Output:Variable,*,Facility Total Surplus Electricity Rate,Timestep;

Output:Variable,*,Facility Total Produced Electricity Rate,Timestep;

Output:Variable,*,Facility Total Building Electricity Demand Rate,Timestep;

Output:Variable,*,Facility Total HVAC Electricity Demand Rate,Timestep;

Output:Meter,ElectricityPurchased:Facility,Timestep;

Output:Meter,ElectricitySurplusSold:Facility,Timestep;

Output:Meter,ElectricityProduced:Facility,Timestep;


PhotovoltaicPerformance:Simple,
    Thesis Roof PV Performance,
    0.8,
    Fixed,
    0.2,
    ;

Generator:Photovoltaic,
    Thesis Roof PV,             !- Name
    Building_Roof,              !- Existing exterior roof surface
    PhotovoltaicPerformance:Simple,
    Thesis Roof PV Performance,
    Decoupled,                 !- No extraction from roof heat balance
    1,                         !- Strings (not capacity scaling in Simple model)
    1;                         !- Modules per string

ElectricLoadCenter:Inverter:Simple,
    Thesis PV Inverter,
    ,                          !- Always available
    ,                          !- Outdoors; no losses added to a thermal zone
    0.0,                       !- Radiative fraction
    0.96;      !- Constant inverter efficiency

ElectricLoadCenter:Generators,
    Thesis PV Generator List,
    Thesis Roof PV,
    Generator:Photovoltaic,
    265716.58108800004,
    ,
    ;

ElectricLoadCenter:Distribution,
    Thesis Grid Connected PV,
    Thesis PV Generator List,
    Baseload,
    ,
    ,
    ,
    DirectCurrentWithInverterDCStorage,
    Thesis PV Inverter,
    Thesis NMC Battery,
    ,
    TrackFacilityElectricDemandStoreExcessOnSite,
    ,
    ,
    0.94,
    0.24,
    50000,
    ,
    50000;

Output:Variable,Thesis Roof PV,Generator Produced DC Electricity Rate,Timestep;
Output:Variable,Thesis PV Inverter,Inverter AC Output Electricity Rate,Timestep;
Output:Variable,Building_Roof,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;

! Generic NMC: 139 cells in series x 139 strings; see README_NMC.md for assumptions.
ElectricLoadCenter:Storage:LiIonNMCBattery,
    Thesis NMC Battery,
    ,
    ,
    0,
    KandlerSmith,
    139,
    139,
    0.2,
    0.95,
    1901.52,
    23.6856,
    1500,
    7.5,
    4.2,
    3.53,
    3.342,
    3.342,
    3.2,
    0.8075,
    0.976875,
    1,
    0.09;



Output:Variable,
    Thesis NMC Battery,
    Electric Storage Charge Power,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Charge Energy,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Discharge Power,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Discharge Energy,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Thermal Loss Rate,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Thermal Loss Energy,
    Timestep;

Output:Variable,
    Thesis NMC Battery,
    Electric Storage Total Current,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Total Voltage,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Degradation Fraction,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Charge Fraction,
    Timestep;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Charge Power,
    Detailed;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Discharge Power,
    Detailed;
Output:Variable,
    Thesis NMC Battery,
    Electric Storage Charge Fraction,
    Detailed;

Output:Variable,*,Generator Produced DC Electricity Energy,Timestep;
Output:Variable,*,Inverter Conversion Loss Decrement Energy,Timestep;

! NMC thermal diagnostic; no building zone receives battery losses.
Output:Variable,Thesis NMC Battery,Electric Storage Battery Temperature,Timestep;
